// $Id: R2-12.47-2.glm 
// 12.47 kV feeder
//*********************************************
// validates voltages with NR at selected load, node, meter, triplex_node, and
// triplex_meter objects

// search for @IMPORTANT to find the nodes whose values are off on the
// first calculation

// created by: alek332
clock{
	timezone EST+8EDT;
	timestamp '2000-01-01 0:00:00';
	stoptime '2000-01-01 1:00:00';
}

#set profiler=1
//*********************************************
// modules

module tape;
module powerflow{
	solver_method NR;
	default_maximum_voltage_error 1e-9;
};
object fault_check {
    name "fault_checker";
    check_mode ALL;
    grid_association TRUE;
};
module assert;
//*********************************************

object regulator:1615 {
	name R2-12-47-2_reg_1;
	from R2-12-47-2_node_253;
	to R2-12-47-2_meter_9;
	phases ABCN;
	configuration regulator_configuration:1616;
	// object recorder {
		 // property tap_A,tap_B,tap_C,power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_in.real,power_in.imag;
		 // limit 1440;
		 // interval 60;
		 // file "R2-12.27-2_reg_output.csv";
	// };
}


object regulator_configuration:1616 {
	name feeder_reg_cfg;
	Control OUTPUT_VOLTAGE;
	band_center 7200.0;
	band_width 120;
	connect_type WYE_WYE;
	time_delay 30;
	raise_taps 16;
	lower_taps 16;
	regulation 0.10;
	tap_pos_A 0;
	tap_pos_B 0;
	tap_pos_C 0;
}


object capacitor:1610 {
	name R2-12-47-2_cap_1;
	phases ABCN;
	pt_phase C;
	parent R2-12-47-2_node_6;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
	// object recorder {
		// property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		// file R2-12.47-2_capacitor1.csv;
		// interval 60;
		// limit 1440;
	// };
}

object capacitor:1611 {
	name R2-12-47-2_cap_2;
	phases ABCN;
	pt_phase C;
	parent R2-12-47-2_node_90;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.3 MVAr;
	capacitor_B 0.3 MVAr;
	capacitor_C 0.3 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
	// object recorder {
		// property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		// file R2-12.47-2_capacitor2.csv;
		// interval 60;
		// limit 1440;
	// };
}

object capacitor:1612 {
	name R2-12-47-2_cap_3;
	phases ABCN;
	pt_phase C;
	parent R2-12-47-2_node_7;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
	// object recorder {
		// property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		// file R2-12.47-2_capacitor3.csv;
		// interval 60;
		// limit 1440;
	// };
}

object capacitor:1613 {
	name R2-12-47-2_cap_4;
	phases ABCN;
	pt_phase C;
	parent R2-12-47-2_node_59;
	phases_connected ABC;
	control VOLT;
	voltage_set_high 7300; 
	voltage_set_low 7100; 
	capacitor_A 0.4 MVAr;
	capacitor_B 0.4 MVAr;
	capacitor_C 0.4 MVAr;
	control_level INDIVIDUAL;
	time_delay 30.0;
	dwell_time 30.0;
	cap_nominal_voltage 7200;
	nominal_voltage 7200;
object recorder {
		parent R2-12-47-2_cap_4;
		property "switchA,switchB,switchC,voltage_A.real,voltage_A.imag,voltage_B.real,voltage_B.imag,voltage_C.real,voltage_C.imag";
		file R2-12.47-2_capacitor4.csv;
		interval 60;
		limit 56;
	};
}


object fuse:1547 {
	name R2-12-47-2_fuse_1;
	phases AN;
	from R2-12-47-2_node_1;
	to R2-12-47-2_node_246;
	current_limit 100;
	status CLOSED;
}

object fuse:1548 {
	name R2-12-47-2_fuse_2;
	phases BN;
	from R2-12-47-2_node_8;
	to R2-12-47-2_node_100;
	current_limit 100;
	status CLOSED;
}

object fuse:1549 {
	name R2-12-47-2_fuse_3;
	phases CN;
	from R2-12-47-2_node_11;
	to R2-12-47-2_node_98;
	current_limit 100;
	status CLOSED;
}

object fuse:1550 {
	name R2-12-47-2_fuse_4;
	phases CN;
	from R2-12-47-2_node_12;
	to R2-12-47-2_node_99;
	current_limit 100;
	status CLOSED;
}

object fuse:1551 {
	name R2-12-47-2_fuse_5;
	phases BN;
	from R2-12-47-2_node_13;
	to R2-12-47-2_node_101;
	current_limit 50;
	status CLOSED;
}

object fuse:1552 {
	name R2-12-47-2_fuse_6;
	phases BCN;
	from R2-12-47-2_node_15;
	to R2-12-47-2_node_248;
	current_limit 125;
	status CLOSED;
}

object fuse:1553 {
	name R2-12-47-2_fuse_7;
	phases AN;
	from R2-12-47-2_node_16;
	to R2-12-47-2_node_113;
	current_limit 100;
	status CLOSED;
}

object fuse:1554 {
	name R2-12-47-2_fuse_8;
	phases ABCN;
	from R2-12-47-2_node_17;
	to R2-12-47-2_node_9;
	current_limit 100;
	status CLOSED;
}

object fuse:1555 {
	name R2-12-47-2_fuse_9;
	phases ABCN;
	from R2-12-47-2_node_19;
	to R2-12-47-2_node_18;
	current_limit 50;
	status CLOSED;
}

object fuse:1556 {
	name R2-12-47-2_fuse_10;
	phases AN;
	from R2-12-47-2_node_23;
	to R2-12-47-2_node_109;
	current_limit 50;
	status CLOSED;
}

object fuse:1557 {
	name R2-12-47-2_fuse_11;
	phases AN;
	from R2-12-47-2_node_24;
	to R2-12-47-2_node_21;
	current_limit 80;
	status CLOSED;
}

object fuse:1558 {
	name R2-12-47-2_fuse_12;
	phases CN;
	from R2-12-47-2_node_28;
	to R2-12-47-2_node_29;
	current_limit 100;
	status CLOSED;
}

object fuse:1559 {
	name R2-12-47-2_fuse_13;
	phases AN;
	from R2-12-47-2_node_32;
	to R2-12-47-2_node_154;
	current_limit 50;
	status CLOSED;
}

object fuse:1560 {
	name R2-12-47-2_fuse_14;
	phases ABN;
	from R2-12-47-2_node_33;
	to R2-12-47-2_node_30;
	current_limit 100;
	status CLOSED;
}

object fuse:1561 {
	name R2-12-47-2_fuse_15;
	phases ABCN;
	from R2-12-47-2_node_36;
	to R2-12-47-2_node_102;
	current_limit 100;
	status CLOSED;
}

object fuse:1562 {
	name R2-12-47-2_fuse_16;
	phases AN;
	from R2-12-47-2_node_37;
	to R2-12-47-2_node_132;
	current_limit 100;
	status CLOSED;
}

object fuse:1563 {
	name R2-12-47-2_fuse_17;
	phases AN;
	from R2-12-47-2_node_39;
	to R2-12-47-2_node_131;
	current_limit 100;
	status CLOSED;
}

object fuse:1564 {
	name R2-12-47-2_fuse_18;
	phases CN;
	from R2-12-47-2_node_40;
	to R2-12-47-2_node_229;
	current_limit 80;
	status CLOSED;
}

object fuse:1565 {
	name R2-12-47-2_fuse_19;
	phases ACN;
	from R2-12-47-2_node_42;
	to R2-12-47-2_node_67;
	current_limit 80;
	status CLOSED;
}

object fuse:1566 {
	name R2-12-47-2_fuse_20;
	phases ABCN;
	from R2-12-47-2_node_42;
	to R2-12-47-2_node_103;
	current_limit 80;
	status CLOSED;
}

object fuse:1567 {
	name R2-12-47-2_fuse_21;
	phases CN;
	from R2-12-47-2_node_44;
	to R2-12-47-2_node_50;
	current_limit 65;
	status CLOSED;
}

object fuse:1568 {
	name R2-12-47-2_fuse_22;
	phases CN;
	from R2-12-47-2_node_46;
	to R2-12-47-2_node_49;
	current_limit 80;
	status CLOSED;
}

object fuse:1569 {
	name R2-12-47-2_fuse_23;
	phases BN;
	from R2-12-47-2_node_47;
	to R2-12-47-2_node_207;
	current_limit 100;
	status CLOSED;
}

object fuse:1570 {
	name R2-12-47-2_fuse_24;
	phases BN;
	from R2-12-47-2_node_48;
	to R2-12-47-2_node_211;
	current_limit 65;
	status CLOSED;
}

object fuse:1571 {
	name R2-12-47-2_fuse_25;
	phases BN;
	from R2-12-47-2_node_54;
	to R2-12-47-2_node_231;
	current_limit 80;
	status CLOSED;
}

object fuse:1572 {
	name R2-12-47-2_fuse_26;
	phases BN;
	from R2-12-47-2_node_55;
	to R2-12-47-2_node_228;
	current_limit 80;
	status CLOSED;
}

object fuse:1573 {
	name R2-12-47-2_fuse_27;
	phases BN;
	from R2-12-47-2_node_56;
	to R2-12-47-2_node_55;
	current_limit 150;
	status CLOSED;
}

object fuse:1574 {
	name R2-12-47-2_fuse_28;
	phases ABCN;
	from R2-12-47-2_node_57;
	to R2-12-47-2_node_63;
	current_limit 150;
	status CLOSED;
}

object fuse:1575 {
	name R2-12-47-2_fuse_29;
	phases BN;
	from R2-12-47-2_node_62;
	to R2-12-47-2_node_226;
	current_limit 100;
	status CLOSED;
}

object fuse:1576 {
	name R2-12-47-2_fuse_30;
	phases CN;
	from R2-12-47-2_node_64;
	to R2-12-47-2_node_225;
	current_limit 80;
	status CLOSED;
}

object fuse:1577 {
	name R2-12-47-2_fuse_31;
	phases CN;
	from R2-12-47-2_node_65;
	to R2-12-47-2_node_66;
	current_limit 80;
	status CLOSED;
}

object fuse:1578 {
	name R2-12-47-2_fuse_32;
	phases AN;
	from R2-12-47-2_node_68;
	to R2-12-47-2_node_205;
	current_limit 80;
	status CLOSED;
}

object fuse:1579 {
	name R2-12-47-2_fuse_33;
	phases ABCN;
	from R2-12-47-2_node_69;
	to R2-12-47-2_node_183;
	current_limit 100;
	status CLOSED;
}

object fuse:1580 {
	name R2-12-47-2_fuse_34;
	phases CN;
	from R2-12-47-2_node_72;
	to R2-12-47-2_node_153;
	current_limit 100;
	status CLOSED;
}

object fuse:1581 {
	name R2-12-47-2_fuse_35;
	phases BN;
	from R2-12-47-2_node_72;
	to R2-12-47-2_node_155;
	current_limit 100;
	status CLOSED;
}

object fuse:1582 {
	name R2-12-47-2_fuse_36;
	phases AN;
	from R2-12-47-2_node_73;
	to R2-12-47-2_node_175;
	current_limit 100;
	status CLOSED;
}

object fuse:1583 {
	name R2-12-47-2_fuse_37;
	phases CN;
	from R2-12-47-2_node_74;
	to R2-12-47-2_node_177;
	current_limit 80;
	status CLOSED;
}

object fuse:1584 {
	name R2-12-47-2_fuse_38;
	phases BN;
	from R2-12-47-2_node_81;
	to R2-12-47-2_node_126;
	current_limit 65;
	status CLOSED;
}

object fuse:1585 {
	name R2-12-47-2_fuse_39;
	phases AN;
	from R2-12-47-2_node_87;
	to R2-12-47-2_node_201;
	current_limit 80;
	status CLOSED;
}

object fuse:1586 {
	name R2-12-47-2_fuse_40;
	phases CN;
	from R2-12-47-2_node_88;
	to R2-12-47-2_node_190;
	current_limit 80;
	status CLOSED;
}

object fuse:1587 {
	name R2-12-47-2_fuse_41;
	phases AN;
	from R2-12-47-2_node_88;
	to R2-12-47-2_node_195;
	current_limit 80;
	status CLOSED;
}

object fuse:1588 {
	name R2-12-47-2_fuse_42;
	phases BN;
	from R2-12-47-2_node_89;
	to R2-12-47-2_node_181;
	current_limit 80;
	status CLOSED;
}

object fuse:1589 {
	name R2-12-47-2_fuse_43;
	phases CN;
	from R2-12-47-2_node_90;
	to R2-12-47-2_node_166;
	current_limit 100;
	status CLOSED;
}

object fuse:1590 {
	name R2-12-47-2_fuse_44;
	phases CN;
	from R2-12-47-2_node_91;
	to R2-12-47-2_node_179;
	current_limit 100;
	status CLOSED;
}

object fuse:1591 {
	name R2-12-47-2_fuse_45;
	phases CN;
	from R2-12-47-2_node_91;
	to R2-12-47-2_node_185;
	current_limit 100;
	status CLOSED;
}

object fuse:1592 {
	name R2-12-47-2_fuse_46;
	phases BN;
	from R2-12-47-2_node_94;
	to R2-12-47-2_node_108;
	current_limit 50;
	status CLOSED;
}

object fuse:1593 {
	name R2-12-47-2_fuse_47;
	phases BN;
	from R2-12-47-2_node_244;
	to R2-12-47-2_node_97;
	current_limit 100;
	status CLOSED;
}

object fuse:1594 {
	name R2-12-47-2_fuse_48;
	phases BN;
	from R2-12-47-2_node_111;
	to R2-12-47-2_node_121;
	current_limit 100;
	status CLOSED;
}

object fuse:1595 {
	name R2-12-47-2_fuse_49;
	phases BN;
	from R2-12-47-2_node_112;
	to R2-12-47-2_node_35;
	current_limit 100;
	status CLOSED;
}

object fuse:1596 {
	name R2-12-47-2_fuse_50;
	phases ABCN;
	from R2-12-47-2_node_112;
	to R2-12-47-2_node_36;
	current_limit 150;
	status CLOSED;
}

object fuse:1597 {
	name R2-12-47-2_fuse_51;
	phases AN;
	from R2-12-47-2_node_146;
	to R2-12-47-2_node_174;
	current_limit 100;
	status CLOSED;
}


object line_configuration:24 {
	conductor_A overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:17;
}

object line_configuration:25 {
	conductor_A overhead_line_conductor:3;
	conductor_B overhead_line_conductor:3;
	conductor_C overhead_line_conductor:3;
	conductor_N overhead_line_conductor:3;
	spacing line_spacing:18;
}

object line_configuration:26 {
	conductor_A overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:17;
}

object line_configuration:27 {
	conductor_A overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:17;
}

object line_configuration:28 {
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:19;
}

object line_configuration:29 {
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:19;
}

object line_configuration:30 {
	conductor_A overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:18;
}

object line_configuration:31 {
	conductor_B underground_line_conductor:7;
	conductor_N underground_line_conductor:7;
	spacing line_spacing:20;
}

object line_configuration:32 {
	conductor_A overhead_line_conductor:8;
	conductor_B overhead_line_conductor:8;
	conductor_C overhead_line_conductor:8;
	conductor_N overhead_line_conductor:8;
	spacing line_spacing:18;
}

object line_configuration:33 {
	conductor_A underground_line_conductor:9;
	conductor_B underground_line_conductor:9;
	conductor_C underground_line_conductor:9;
	conductor_N underground_line_conductor:9;
	spacing line_spacing:18;
}

object line_configuration:34 {
	conductor_C underground_line_conductor:7;
	conductor_N underground_line_conductor:7;
	spacing line_spacing:19;
}

object line_configuration:35 {
	conductor_B overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:20;
}

object line_configuration:36 {
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:19;
}

object line_configuration:37 {
	conductor_B overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:21;
}

object line_configuration:38 {
	conductor_A underground_line_conductor:7;
	conductor_B underground_line_conductor:7;
	conductor_C underground_line_conductor:7;
	conductor_N underground_line_conductor:7;
	spacing line_spacing:18;
}

object line_configuration:39 {
	conductor_A overhead_line_conductor:2;
	conductor_B overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:18;
}

object line_configuration:40 {
	conductor_A overhead_line_conductor:10;
	conductor_B overhead_line_conductor:10;
	conductor_C overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:18;
}

object line_configuration:41 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:17;
}

object line_configuration:42 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:17;
}

object line_configuration:43 {
	conductor_B overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:20;
}

object line_configuration:44 {
	conductor_A overhead_line_conductor:2;
	conductor_B overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:22;
}

object line_configuration:45 {
	conductor_A overhead_line_conductor:12;
	conductor_B overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:18;
}

object line_configuration:46 {
	conductor_A overhead_line_conductor:12;
	conductor_B overhead_line_conductor:12;
	conductor_C overhead_line_conductor:12;
	conductor_N overhead_line_conductor:12;
	spacing line_spacing:18;
}

object line_configuration:47 {
	conductor_A overhead_line_conductor:11;
	conductor_C overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:23;
}

object line_configuration:48 {
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:19;
}

object line_configuration:49 {
	conductor_C overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:19;
}

object line_configuration:50 {
	conductor_B overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:20;
}

object line_configuration:51 {
	conductor_B overhead_line_conductor:10;
	conductor_N overhead_line_conductor:10;
	spacing line_spacing:20;
}

object line_configuration:52 {
	conductor_A overhead_line_conductor:2;
	conductor_B overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:18;
}

object line_configuration:53 {
	conductor_A overhead_line_conductor:6;
	conductor_B overhead_line_conductor:6;
	conductor_C overhead_line_conductor:6;
	conductor_N overhead_line_conductor:6;
	spacing line_spacing:18;
}

object line_configuration:54 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:17;
}

object line_configuration:55 {
	conductor_A overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:17;
}

object line_configuration:56 {
	conductor_B overhead_line_conductor:11;
	conductor_N overhead_line_conductor:11;
	spacing line_spacing:20;
}

object line_configuration:57 {
	conductor_A overhead_line_conductor:2;
	conductor_C overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:23;
}

object line_configuration:58 {
	conductor_A overhead_line_conductor:5;
	conductor_B overhead_line_conductor:5;
	conductor_C overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:18;
}

object line_configuration:59 {
	conductor_B overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:20;
}

object line_configuration:60 {
	conductor_C underground_line_conductor:13;
	conductor_N underground_line_conductor:13;
	spacing line_spacing:19;
}

object line_configuration:61 {
	conductor_B overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:20;
}

object line_configuration:62 {
	conductor_A overhead_line_conductor:2;
	conductor_N overhead_line_conductor:2;
	spacing line_spacing:17;
}

object line_configuration:63 {
	conductor_C overhead_line_conductor:5;
	conductor_N overhead_line_conductor:5;
	spacing line_spacing:19;
}

object line_configuration:64 {
	conductor_A overhead_line_conductor:4;
	conductor_N overhead_line_conductor:4;
	spacing line_spacing:17;
}


object line_spacing:17 {
	distance_AN 0.0 in;
}

object line_spacing:18 {
	distance_AB 0.0 in;
	distance_BC 0.0 in;
	distance_AC 0.0 in;
	distance_AN 0.0 in;
	distance_BN 0.0 in;
	distance_CN 0.0 in;
}

object line_spacing:19 {
	distance_CN 0.0 in;
}

object line_spacing:20 {
	distance_BN 0.0 in;
}

object line_spacing:21 {
	distance_BC 0.0 in;
	distance_BN 0.0 in;
	distance_CN 0.0 in;
}

object line_spacing:22 {
	distance_AB 0.0 in;
	distance_AN 0.0 in;
	distance_BN 0.0 in;
}

object line_spacing:23 {
	distance_AC 0.0 in;
	distance_AN 0.0 in;
	distance_CN 0.0 in;
}


object load:317 {
	name R2-12-47-2_load_1;
	parent R2-12-47-2_meter_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 99926.9135+81191.9711j;
	constant_power_B 90146.6773+69095.8558j;
	constant_power_C 88901.8571+63581.1158j;
	nominal_voltage 7200;
	load_class C;
}

object load:318 {
	name R2-12-47-2_load_2;
	parent R2-12-47-2_meter_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 59954.949+48714.2084j;
	constant_power_B 54086.9246+41456.6844j;
	constant_power_C 53340.0474+38147.9066j;
	nominal_voltage 7200;
	load_class C;
}

object load:319 {
	name R2-12-47-2_load_3;
	parent R2-12-47-2_meter_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 8993.2424+7307.1313j;
	constant_power_B 13521.7312+10364.1711j;
	constant_power_C 8001.0071+5722.186j;
	nominal_voltage 7200;
	load_class C;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "319.csv";
	// };
object complex_assert{
		parent R2-12-47-2_load_3;
		target voltage_A;
		value +261.941-9.88468j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_load_3;
		target voltage_B;
		value -139.863-222.82j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_load_3;
		target voltage_C;
		value -124.322+242.388j;
		within 12;
	};
}

object load:320 {
	name R2-12-47-2_load_4;
	parent R2-12-47-2_meter_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 29977.4745+24357.1042j;
	constant_power_B 27043.4623+20728.3422j;
	constant_power_C 26670.0237+19073.9533j;
	nominal_voltage 7200;
	load_class C;
}

object load:321 {
	name R2-12-47-2_load_5;
	parent R2-12-47-2_meter_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 29977.4745+24357.1042j;
	constant_power_B 27043.4623+20728.3422j;
	constant_power_C 26670.0237+19073.9533j;
	nominal_voltage 7200;
	load_class C;
}

object load:322 {
	name R2-12-47-2_load_6;
	parent R2-12-47-2_meter_6;
	phases CN;
	voltage_C -3600+6235j;
	constant_power_C 26670.0237+19073.9533j;
	nominal_voltage 7200;
	load_class C;
}

object load:323 {
	name R2-12-47-2_load_7;
	parent R2-12-47-2_meter_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 14988.7373+12178.5521j;
	constant_power_B 27043.4623+20728.3422j;
	constant_power_C 13335.0119+9536.9766j;
	nominal_voltage 7200;
	load_class C;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "323.csv";
	// };
object complex_assert{
		parent R2-12-47-2_load_7;
		target voltage_A;
		value +262.602-9.37667j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_load_7;
		target voltage_B;
		value -139.707-223.777j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_load_7;
		target voltage_C;
		value -124.963+242.616j;
		within 12;
	};
}

object load:324 {
	name R2-12-47-2_load_8;
	parent R2-12-47-2_meter_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	constant_power_A 80939.1812+65764.1813j;
	constant_power_B 73017.3483+55966.5239j;
	constant_power_C 72009.064+51499.6738j;
	nominal_voltage 7200;
	load_class C;
}


object meter:901 {
	name R2-12-47-2_meter_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "901.csv";
	// };
object complex_assert{
		parent R2-12-47-2_meter_1;
		target voltage_A;
		value +267.224-5.00708j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_meter_1;
		target voltage_B;
		value -138.435-228.898j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_meter_1;
		target voltage_C;
		value -127.445+233.564j;
		within 9;
	};
}

object meter:902 {
	name R2-12-47-2_meter_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:903 {
	name R2-12-47-2_meter_3;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:904 {
	name R2-12-47-2_meter_4;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:905 {
	name R2-12-47-2_meter_5;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:906 {
	name R2-12-47-2_meter_6;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object meter:907 {
	name R2-12-47-2_meter_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "907.csv";
	// };
object complex_assert{
		parent R2-12-47-2_meter_7;
		target voltage_A;
		value +262.602-9.37667j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_meter_7;
		target voltage_B;
		value -139.707-223.777j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_meter_7;
		target voltage_C;
		value -124.963+242.616j;
		within 14;
	};
}

object meter:908 {
	name R2-12-47-2_meter_8;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

// Meter at feeder
object meter:1614 {
	name R2-12-47-2_meter_9;
	phases ABCN;
	nominal_voltage 7200; 
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
}


object node:65 {
	name R2-12-47-2_node_1;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:66 {
	name R2-12-47-2_node_2;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:67 {
	name R2-12-47-2_node_3;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:68 {
	name R2-12-47-2_node_4;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:69 {
	name R2-12-47-2_node_5;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "69.csv";
	// };
object complex_assert{
		parent R2-12-47-2_node_5;
		target voltage_A;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_5;
		target voltage_B;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_5;
		target voltage_C;
		value +6983.22+118.239d;
		within 160; // @IMPORTANT there is an approx difference
					// of 160 between the first and second recorder 
					// values of this variable
	};
}

object node:70 {
	name R2-12-47-2_node_6;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:71 {
	name R2-12-47-2_node_7;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:72 {
	name R2-12-47-2_node_8;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:73 {
	name R2-12-47-2_node_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:74 {
	name R2-12-47-2_node_10;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:75 {
	name R2-12-47-2_node_11;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:76 {
	name R2-12-47-2_node_12;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:77 {
	name R2-12-47-2_node_13;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:78 {
	name R2-12-47-2_node_14;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:79 {
	name R2-12-47-2_node_15;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:80 {
	name R2-12-47-2_node_16;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:81 {
	name R2-12-47-2_node_17;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:82 {
	name R2-12-47-2_node_18;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:83 {
	name R2-12-47-2_node_19;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:84 {
	name R2-12-47-2_node_20;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:85 {
	name R2-12-47-2_node_21;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:86 {
	name R2-12-47-2_node_22;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:87 {
	name R2-12-47-2_node_23;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:88 {
	name R2-12-47-2_node_24;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:89 {
	name R2-12-47-2_node_25;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:90 {
	name R2-12-47-2_node_26;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:91 {
	name R2-12-47-2_node_27;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:92 {
	name R2-12-47-2_node_28;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:93 {
	name R2-12-47-2_node_29;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:94 {
	name R2-12-47-2_node_30;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:95 {
	name R2-12-47-2_node_31;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:96 {
	name R2-12-47-2_node_32;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:97 {
	name R2-12-47-2_node_33;
	phases ABN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:98 {
	name R2-12-47-2_node_34;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:99 {
	name R2-12-47-2_node_35;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:100 {
	name R2-12-47-2_node_36;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:101 {
	name R2-12-47-2_node_37;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:102 {
	name R2-12-47-2_node_38;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:103 {
	name R2-12-47-2_node_39;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:104 {
	name R2-12-47-2_node_40;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:105 {
	name R2-12-47-2_node_41;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:106 {
	name R2-12-47-2_node_42;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:107 {
	name R2-12-47-2_node_43;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:108 {
	name R2-12-47-2_node_44;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:109 {
	name R2-12-47-2_node_45;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:110 {
	name R2-12-47-2_node_46;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:111 {
	name R2-12-47-2_node_47;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:112 {
	name R2-12-47-2_node_48;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:113 {
	name R2-12-47-2_node_49;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:114 {
	name R2-12-47-2_node_50;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:115 {
	name R2-12-47-2_node_51;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:116 {
	name R2-12-47-2_node_52;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:117 {
	name R2-12-47-2_node_53;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "117.csv";
	// };
object complex_assert{
		parent R2-12-47-2_node_53;
		target voltage_A;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_53;
		target voltage_B;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_53;
		target voltage_C;
		value +7034.2+116.236d;
		within 360;
	};		// @IMPORTANT During the first iteration, this value is 
				// approximately 360 away from what it should be
}

object node:118 {
	name R2-12-47-2_node_54;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:119 {
	name R2-12-47-2_node_55;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:120 {
	name R2-12-47-2_node_56;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:121 {
	name R2-12-47-2_node_57;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:122 {
	name R2-12-47-2_node_58;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:123 {
	name R2-12-47-2_node_59;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:124 {
	name R2-12-47-2_node_60;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:125 {
	name R2-12-47-2_node_61;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:126 {
	name R2-12-47-2_node_62;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:127 {
	name R2-12-47-2_node_63;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:128 {
	name R2-12-47-2_node_64;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:129 {
	name R2-12-47-2_node_65;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:130 {
	name R2-12-47-2_node_66;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:131 {
	name R2-12-47-2_node_67;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:132 {
	name R2-12-47-2_node_68;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:133 {
	name R2-12-47-2_node_69;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:134 {
	name R2-12-47-2_node_70;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:135 {
	name R2-12-47-2_node_71;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:136 {
	name R2-12-47-2_node_72;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:137 {
	name R2-12-47-2_node_73;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:138 {
	name R2-12-47-2_node_74;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:139 {
	name R2-12-47-2_node_75;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:140 {
	name R2-12-47-2_node_76;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:141 {
	name R2-12-47-2_node_77;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:142 {
	name R2-12-47-2_node_78;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:143 {
	name R2-12-47-2_node_79;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:144 {
	name R2-12-47-2_node_80;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:145 {
	name R2-12-47-2_node_81;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:146 {
	name R2-12-47-2_node_82;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:147 {
	name R2-12-47-2_node_83;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:148 {
	name R2-12-47-2_node_84;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:149 {
	name R2-12-47-2_node_85;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:150 {
	name R2-12-47-2_node_86;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:151 {
	name R2-12-47-2_node_87;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:152 {
	name R2-12-47-2_node_88;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:153 {
	name R2-12-47-2_node_89;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:154 {
	name R2-12-47-2_node_90;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:155 {
	name R2-12-47-2_node_91;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:156 {
	name R2-12-47-2_node_92;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:157 {
	name R2-12-47-2_node_93;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:158 {
	name R2-12-47-2_node_94;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:159 {
	name R2-12-47-2_node_95;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:160 {
	name R2-12-47-2_node_96;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:161 {
	name R2-12-47-2_node_97;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:162 {
	name R2-12-47-2_node_98;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:163 {
	name R2-12-47-2_node_99;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:164 {
	name R2-12-47-2_node_100;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:165 {
	name R2-12-47-2_node_101;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:166 {
	name R2-12-47-2_node_102;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:167 {
	name R2-12-47-2_node_103;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:168 {
	name R2-12-47-2_node_104;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:169 {
	name R2-12-47-2_node_105;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:170 {
	name R2-12-47-2_node_106;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:171 {
	name R2-12-47-2_node_107;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:172 {
	name R2-12-47-2_node_108;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:173 {
	name R2-12-47-2_node_109;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:174 {
	name R2-12-47-2_node_110;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:175 {
	name R2-12-47-2_node_111;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:176 {
	name R2-12-47-2_node_112;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:177 {
	name R2-12-47-2_node_113;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:178 {
	name R2-12-47-2_node_114;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:179 {
	name R2-12-47-2_node_115;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:180 {
	name R2-12-47-2_node_116;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:181 {
	name R2-12-47-2_node_117;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:182 {
	name R2-12-47-2_node_118;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:183 {
	name R2-12-47-2_node_119;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:184 {
	name R2-12-47-2_node_120;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:185 {
	name R2-12-47-2_node_121;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:186 {
	name R2-12-47-2_node_122;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:187 {
	name R2-12-47-2_node_123;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:188 {
	name R2-12-47-2_node_124;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:189 {
	name R2-12-47-2_node_125;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:190 {
	name R2-12-47-2_node_126;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:191 {
	name R2-12-47-2_node_127;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:192 {
	name R2-12-47-2_node_128;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:193 {
	name R2-12-47-2_node_129;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:194 {
	name R2-12-47-2_node_130;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:195 {
	name R2-12-47-2_node_131;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:196 {
	name R2-12-47-2_node_132;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:197 {
	name R2-12-47-2_node_133;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:198 {
	name R2-12-47-2_node_134;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:199 {
	name R2-12-47-2_node_135;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:200 {
	name R2-12-47-2_node_136;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:201 {
	name R2-12-47-2_node_137;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:202 {
	name R2-12-47-2_node_138;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:203 {
	name R2-12-47-2_node_139;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:204 {
	name R2-12-47-2_node_140;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:205 {
	name R2-12-47-2_node_141;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:206 {
	name R2-12-47-2_node_142;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:207 {
	name R2-12-47-2_node_143;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:208 {
	name R2-12-47-2_node_144;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:209 {
	name R2-12-47-2_node_145;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:210 {
	name R2-12-47-2_node_146;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:211 {
	name R2-12-47-2_node_147;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:212 {
	name R2-12-47-2_node_148;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:213 {
	name R2-12-47-2_node_149;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:214 {
	name R2-12-47-2_node_150;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:215 {
	name R2-12-47-2_node_151;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:216 {
	name R2-12-47-2_node_152;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:217 {
	name R2-12-47-2_node_153;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:218 {
	name R2-12-47-2_node_154;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:219 {
	name R2-12-47-2_node_155;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:220 {
	name R2-12-47-2_node_156;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "220.csv";
	// };
object complex_assert{
		parent R2-12-47-2_node_156;
		target voltage_A;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_156;
		target voltage_B;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_156;
		target voltage_C;
		value +6989.99+118.247d;
		within 175; // @important Possibly an error
	};
}

object node:221 {
	name R2-12-47-2_node_157;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:222 {
	name R2-12-47-2_node_158;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:223 {
	name R2-12-47-2_node_159;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:224 {
	name R2-12-47-2_node_160;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:225 {
	name R2-12-47-2_node_161;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:226 {
	name R2-12-47-2_node_162;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:227 {
	name R2-12-47-2_node_163;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:228 {
	name R2-12-47-2_node_164;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:229 {
	name R2-12-47-2_node_165;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:230 {
	name R2-12-47-2_node_166;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:231 {
	name R2-12-47-2_node_167;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:232 {
	name R2-12-47-2_node_168;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:233 {
	name R2-12-47-2_node_169;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:234 {
	name R2-12-47-2_node_170;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:235 {
	name R2-12-47-2_node_171;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:236 {
	name R2-12-47-2_node_172;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:237 {
	name R2-12-47-2_node_173;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:238 {
	name R2-12-47-2_node_174;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:239 {
	name R2-12-47-2_node_175;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:240 {
	name R2-12-47-2_node_176;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:241 {
	name R2-12-47-2_node_177;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:242 {
	name R2-12-47-2_node_178;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:243 {
	name R2-12-47-2_node_179;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:244 {
	name R2-12-47-2_node_180;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:245 {
	name R2-12-47-2_node_181;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:246 {
	name R2-12-47-2_node_182;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:247 {
	name R2-12-47-2_node_183;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:248 {
	name R2-12-47-2_node_184;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:249 {
	name R2-12-47-2_node_185;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:250 {
	name R2-12-47-2_node_186;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:251 {
	name R2-12-47-2_node_187;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:252 {
	name R2-12-47-2_node_188;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:253 {
	name R2-12-47-2_node_189;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:254 {
	name R2-12-47-2_node_190;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:255 {
	name R2-12-47-2_node_191;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:256 {
	name R2-12-47-2_node_192;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:257 {
	name R2-12-47-2_node_193;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:258 {
	name R2-12-47-2_node_194;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:259 {
	name R2-12-47-2_node_195;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:260 {
	name R2-12-47-2_node_196;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:261 {
	name R2-12-47-2_node_197;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:262 {
	name R2-12-47-2_node_198;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:263 {
	name R2-12-47-2_node_199;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:264 {
	name R2-12-47-2_node_200;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:265 {
	name R2-12-47-2_node_201;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:266 {
	name R2-12-47-2_node_202;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:267 {
	name R2-12-47-2_node_203;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:268 {
	name R2-12-47-2_node_204;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:269 {
	name R2-12-47-2_node_205;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:270 {
	name R2-12-47-2_node_206;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:271 {
	name R2-12-47-2_node_207;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:272 {
	name R2-12-47-2_node_208;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:273 {
	name R2-12-47-2_node_209;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:274 {
	name R2-12-47-2_node_210;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:275 {
	name R2-12-47-2_node_211;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:276 {
	name R2-12-47-2_node_212;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:277 {
	name R2-12-47-2_node_213;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:278 {
	name R2-12-47-2_node_214;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:279 {
	name R2-12-47-2_node_215;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:280 {
	name R2-12-47-2_node_216;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:281 {
	name R2-12-47-2_node_217;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:282 {
	name R2-12-47-2_node_218;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:283 {
	name R2-12-47-2_node_219;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:284 {
	name R2-12-47-2_node_220;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:285 {
	name R2-12-47-2_node_221;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:286 {
	name R2-12-47-2_node_222;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:287 {
	name R2-12-47-2_node_223;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:288 {
	name R2-12-47-2_node_224;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:289 {
	name R2-12-47-2_node_225;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:290 {
	name R2-12-47-2_node_226;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:291 {
	name R2-12-47-2_node_227;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:292 {
	name R2-12-47-2_node_228;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:293 {
	name R2-12-47-2_node_229;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:294 {
	name R2-12-47-2_node_230;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:295 {
	name R2-12-47-2_node_231;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "295.csv";
	// };
object complex_assert{
		parent R2-12-47-2_node_231;
		target voltage_A;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_231;
		target voltage_B;
		value -3646.11-5764.09j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_231;
		target voltage_C;
		value +0+0j;
		within 2;
	};
}

object node:296 {
	name R2-12-47-2_node_232;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
	// object recorder {
		// property voltage_A,voltage_B,voltage_C;
		// interval 60;
		// limit 1440;
		// file "296.csv";
	// };
object complex_assert{
		parent R2-12-47-2_node_232;
		target voltage_A;
		value +6766.5-2.51131d;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_232;
		target voltage_B;
		value +0+0j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_node_232;
		target voltage_C;
		value +0+0j;
		within 2;
	};
}

object node:297 {
	name R2-12-47-2_node_233;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:298 {
	name R2-12-47-2_node_234;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:299 {
	name R2-12-47-2_node_235;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:300 {
	name R2-12-47-2_node_236;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:301 {
	name R2-12-47-2_node_237;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:302 {
	name R2-12-47-2_node_238;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:303 {
	name R2-12-47-2_node_239;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:304 {
	name R2-12-47-2_node_240;
	phases ACN;
	voltage_A 7200+0.0j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:305 {
	name R2-12-47-2_node_241;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:306 {
	name R2-12-47-2_node_242;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:307 {
	name R2-12-47-2_node_243;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:308 {
	name R2-12-47-2_node_244;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:309 {
	name R2-12-47-2_node_245;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:310 {
	name R2-12-47-2_node_246;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:311 {
	name R2-12-47-2_node_247;
	phases AN;
	voltage_A 7200+0.0j;
	nominal_voltage 7200;
}

object node:312 {
	name R2-12-47-2_node_248;
	phases BCN;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:313 {
	name R2-12-47-2_node_249;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:314 {
	name R2-12-47-2_node_250;
	parent R2-12-47-2_meter_9;
	phases ABCN;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:315 {
	name R2-12-47-2_node_251;
	phases BN;
	voltage_B -3600-6235j;
	nominal_voltage 7200;
}

object node:316 {
	name R2-12-47-2_node_252;
	phases CN;
	voltage_C -3600+6235j;
	nominal_voltage 7200;
}

object node:1617 {
	name R2-12-47-2_node_253;
	phases ABCN;
	bustype SWING;
	nominal_voltage 7200;
	voltage_A 7200+0.0j;
	voltage_B -3600-6235j;
	voltage_C -3600+6235j;
}


object overhead_line:1359 {
	name R2-12-47-2_ol_1;
	phases AN;
	from R2-12-47-2_node_3;
	to R2-12-47-2_node_247;
	length 350.880;
	configuration line_configuration:26;
}

object overhead_line:1360 {
	name R2-12-47-2_ol_2;
	phases AN;
	from R2-12-47-2_node_4;
	to R2-12-47-2_node_236;
	length 81.510;
	configuration line_configuration:27;
}

object overhead_line:1361 {
	name R2-12-47-2_ol_3;
	phases CN;
	from R2-12-47-2_node_153;
	to R2-12-47-2_node_160;
	length 277.760;
	configuration line_configuration:28;
}

object overhead_line:1362 {
	name R2-12-47-2_ol_4;
	phases CN;
	from R2-12-47-2_node_124;
	to R2-12-47-2_node_128;
	length 235.430;
	configuration line_configuration:29;
}

object overhead_line:1363 {
	name R2-12-47-2_ol_5;
	phases CN;
	from R2-12-47-2_node_5;
	to R2-12-47-2_node_161;
	length 97.930;
	configuration line_configuration:28;
}

object overhead_line:1364 {
	name R2-12-47-2_ol_6;
	phases ABCN;
	from R2-12-47-2_node_6;
	to R2-12-47-2_node_28;
	length 160.250;
	configuration line_configuration:30;
}

object overhead_line:1365 {
	name R2-12-47-2_ol_7;
	phases ABCN;
	from R2-12-47-2_node_7;
	to R2-12-47-2_node_73;
	length 292.430;
	configuration line_configuration:30;
}

object overhead_line:1366 {
	name R2-12-47-2_ol_8;
	phases ABCN;
	from R2-12-47-2_node_10;
	to R2-12-47-2_node_244;
	length 1307.780;
	configuration line_configuration:32;
}

object overhead_line:1368 {
	name R2-12-47-2_ol_9;
	phases BN;
	from R2-12-47-2_node_13;
	to R2-12-47-2_node_143;
	length 485.610;
	configuration line_configuration:35;
}

object overhead_line:1369 {
	name R2-12-47-2_ol_10;
	phases CN;
	from R2-12-47-2_node_14;
	to R2-12-47-2_node_117;
	length 358.900;
	configuration line_configuration:36;
}

object overhead_line:1370 {
	name R2-12-47-2_ol_11;
	phases ABCN;
	from R2-12-47-2_node_15;
	to R2-12-47-2_node_16;
	length 227.770;
	configuration line_configuration:30;
}

object overhead_line:1371 {
	name R2-12-47-2_ol_12;
	phases ABCN;
	from R2-12-47-2_node_1;
	to R2-12-47-2_node_15;
	length 722.490;
	configuration line_configuration:32;
}

object overhead_line:1372 {
	name R2-12-47-2_ol_13;
	phases ABCN;
	from R2-12-47-2_node_18;
	to R2-12-47-2_node_221;
	length 130.490;
	configuration line_configuration:39;
}

object overhead_line:1373 {
	name R2-12-47-2_ol_14;
	phases ABCN;
	from R2-12-47-2_node_19;
	to R2-12-47-2_node_24;
	length 296.560;
	configuration line_configuration:40;
}

object overhead_line:1374 {
	name R2-12-47-2_ol_15;
	phases AN;
	from R2-12-47-2_node_20;
	to R2-12-47-2_node_230;
	length 328.320;
	configuration line_configuration:41;
}

object overhead_line:1375 {
	name R2-12-47-2_ol_16;
	phases AN;
	from R2-12-47-2_node_21;
	to R2-12-47-2_node_20;
	length 99.470;
	configuration line_configuration:41;
}

object overhead_line:1376 {
	name R2-12-47-2_ol_17;
	phases AN;
	from R2-12-47-2_node_21;
	to R2-12-47-2_node_61;
	length 262.750;
	configuration line_configuration:42;
}

object overhead_line:1377 {
	name R2-12-47-2_ol_18;
	phases BN;
	from R2-12-47-2_node_22;
	to R2-12-47-2_node_216;
	length 388.380;
	configuration line_configuration:35;
}

object overhead_line:1378 {
	name R2-12-47-2_ol_19;
	phases BN;
	from R2-12-47-2_node_22;
	to R2-12-47-2_node_214;
	length 150.190;
	configuration line_configuration:35;
}

object overhead_line:1379 {
	name R2-12-47-2_ol_20;
	phases ABCN;
	from R2-12-47-2_node_25;
	to R2-12-47-2_node_223;
	length 105.440;
	configuration line_configuration:40;
}

object overhead_line:1380 {
	name R2-12-47-2_ol_21;
	phases CN;
	from R2-12-47-2_node_29;
	to R2-12-47-2_node_123;
	length 74.200;
	configuration line_configuration:28;
}

object overhead_line:1381 {
	name R2-12-47-2_ol_22;
	phases AN;
	from R2-12-47-2_node_186;
	to R2-12-47-2_node_198;
	length 459.040;
	configuration line_configuration:24;
}

object overhead_line:1382 {
	name R2-12-47-2_ol_23;
	phases BN;
	from R2-12-47-2_node_31;
	to R2-12-47-2_node_84;
	length 437.800;
	configuration line_configuration:43;
}

object overhead_line:1383 {
	name R2-12-47-2_ol_24;
	phases ABCN;
	from R2-12-47-2_node_34;
	to R2-12-47-2_node_112;
	length 474.360;
	configuration line_configuration:45;
}

object overhead_line:1384 {
	name R2-12-47-2_ol_25;
	phases BN;
	from R2-12-47-2_node_36;
	to R2-12-47-2_node_149;
	length 152.530;
	configuration line_configuration:43;
}

object overhead_line:1385 {
	name R2-12-47-2_ol_26;
	phases ABCN;
	from R2-12-47-2_node_38;
	to R2-12-47-2_node_37;
	length 188.750;
	configuration line_configuration:46;
}

object overhead_line:1386 {
	name R2-12-47-2_ol_27;
	phases ABCN;
	from R2-12-47-2_node_38;
	to R2-12-47-2_node_39;
	length 93.340;
	configuration line_configuration:30;
}

object overhead_line:1387 {
	name R2-12-47-2_ol_28;
	phases ABCN;
	from R2-12-47-2_node_44;
	to R2-12-47-2_node_43;
	length 239.770;
	configuration line_configuration:45;
}

object overhead_line:1388 {
	name R2-12-47-2_ol_29;
	phases ABCN;
	from R2-12-47-2_node_46;
	to R2-12-47-2_node_45;
	length 103.540;
	configuration line_configuration:45;
}

object overhead_line:1389 {
	name R2-12-47-2_ol_30;
	phases CN;
	from R2-12-47-2_node_46;
	to R2-12-47-2_node_212;
	length 47.680;
	configuration line_configuration:28;
}

object overhead_line:1390 {
	name R2-12-47-2_ol_31;
	phases CN;
	from R2-12-47-2_node_49;
	to R2-12-47-2_node_213;
	length 201.550;
	configuration line_configuration:48;
}

object overhead_line:1391 {
	name R2-12-47-2_ol_32;
	phases CN;
	from R2-12-47-2_node_50;
	to R2-12-47-2_node_215;
	length 161.550;
	configuration line_configuration:49;
}

object overhead_line:1392 {
	name R2-12-47-2_ol_33;
	phases AN;
	from R2-12-47-2_node_51;
	to R2-12-47-2_node_4;
	length 31.210;
	configuration line_configuration:27;
}

object overhead_line:1393 {
	name R2-12-47-2_ol_34;
	phases AN;
	from R2-12-47-2_node_51;
	to R2-12-47-2_node_237;
	length 115.170;
	configuration line_configuration:41;
}

object overhead_line:1394 {
	name R2-12-47-2_ol_35;
	phases ABCN;
	from R2-12-47-2_node_52;
	to R2-12-47-2_node_219;
	length 150.700;
	configuration line_configuration:30;
}

object overhead_line:1395 {
	name R2-12-47-2_ol_36;
	phases CN;
	from R2-12-47-2_node_53;
	to R2-12-47-2_node_239;
	length 448.880;
	configuration line_configuration:28;
}

object overhead_line:1396 {
	name R2-12-47-2_ol_37;
	phases BN;
	from R2-12-47-2_node_55;
	to R2-12-47-2_node_54;
	length 317.940;
	configuration line_configuration:51;
}

object overhead_line:1397 {
	name R2-12-47-2_ol_38;
	phases ABCN;
	from R2-12-47-2_node_56;
	to R2-12-47-2_node_62;
	length 156.080;
	configuration line_configuration:30;
}

object overhead_line:1398 {
	name R2-12-47-2_ol_39;
	phases ABCN;
	from R2-12-47-2_node_57;
	to R2-12-47-2_node_56;
	length 129.130;
	configuration line_configuration:30;
}

object overhead_line:1399 {
	name R2-12-47-2_ol_40;
	phases AN;
	from R2-12-47-2_node_58;
	to R2-12-47-2_node_51;
	length 210.950;
	configuration line_configuration:41;
}

object overhead_line:1400 {
	name R2-12-47-2_ol_41;
	phases ABCN;
	from R2-12-47-2_node_59;
	to R2-12-47-2_node_57;
	length 133.160;
	configuration line_configuration:53;
}

object overhead_line:1401 {
	name R2-12-47-2_ol_42;
	phases AN;
	from R2-12-47-2_node_60;
	to R2-12-47-2_node_58;
	length 121.960;
	configuration line_configuration:54;
}

object overhead_line:1402 {
	name R2-12-47-2_ol_43;
	phases AN;
	from R2-12-47-2_node_60;
	to R2-12-47-2_node_232;
	length 147.630;
	configuration line_configuration:41;
}

object overhead_line:1403 {
	name R2-12-47-2_ol_44;
	phases AN;
	from R2-12-47-2_node_60;
	to R2-12-47-2_node_233;
	length 239.840;
	configuration line_configuration:41;
}

object overhead_line:1404 {
	name R2-12-47-2_ol_45;
	phases AN;
	from R2-12-47-2_node_61;
	to R2-12-47-2_node_60;
	length 94.550;
	configuration line_configuration:55;
}

object overhead_line:1405 {
	name R2-12-47-2_ol_46;
	phases ABCN;
	from R2-12-47-2_node_62;
	to R2-12-47-2_node_40;
	length 320.190;
	configuration line_configuration:30;
}

object overhead_line:1406 {
	name R2-12-47-2_ol_47;
	phases ABCN;
	from R2-12-47-2_node_63;
	to R2-12-47-2_node_64;
	length 153.120;
	configuration line_configuration:52;
}

object overhead_line:1407 {
	name R2-12-47-2_ol_48;
	phases AN;
	from R2-12-47-2_node_63;
	to R2-12-47-2_node_224;
	length 178.580;
	configuration line_configuration:41;
}

object overhead_line:1408 {
	name R2-12-47-2_ol_49;
	phases ABCN;
	from R2-12-47-2_node_64;
	to R2-12-47-2_node_65;
	length 412.750;
	configuration line_configuration:52;
}

object overhead_line:1409 {
	name R2-12-47-2_ol_50;
	phases ABCN;
	from R2-12-47-2_node_65;
	to R2-12-47-2_node_42;
	length 360.840;
	configuration line_configuration:52;
}

object overhead_line:1410 {
	name R2-12-47-2_ol_51;
	phases ACN;
	from R2-12-47-2_node_67;
	to R2-12-47-2_node_240;
	length 319.340;
	configuration line_configuration:57;
}

object overhead_line:1411 {
	name R2-12-47-2_ol_52;
	phases ABCN;
	from R2-12-47-2_node_68;
	to R2-12-47-2_node_47;
	length 411.490;
	configuration line_configuration:45;
}

object overhead_line:1412 {
	name R2-12-47-2_ol_53;
	phases ABCN;
	from R2-12-47-2_node_69;
	to R2-12-47-2_node_184;
	length 143.140;
	configuration line_configuration:30;
}

object overhead_line:1413 {
	name R2-12-47-2_ol_54;
	phases ABCN;
	from R2-12-47-2_node_70;
	to R2-12-47-2_node_196;
	length 192.200;
	configuration line_configuration:58;
}

object overhead_line:1414 {
	name R2-12-47-2_ol_55;
	phases ABCN;
	from R2-12-47-2_node_72;
	to R2-12-47-2_node_152;
	length 94.990;
	configuration line_configuration:30;
}

object overhead_line:1415 {
	name R2-12-47-2_ol_56;
	phases ABCN;
	from R2-12-47-2_node_73;
	to R2-12-47-2_node_74;
	length 325.930;
	configuration line_configuration:30;
}

object overhead_line:1416 {
	name R2-12-47-2_ol_57;
	phases ABCN;
	from R2-12-47-2_node_74;
	to R2-12-47-2_node_69;
	length 396.370;
	configuration line_configuration:30;
}

object overhead_line:1417 {
	name R2-12-47-2_ol_58;
	phases ABCN;
	from R2-12-47-2_node_74;
	to R2-12-47-2_node_249;
	length 12.140;
	configuration line_configuration:30;
}

object overhead_line:1418 {
	name R2-12-47-2_ol_59;
	phases CN;
	from R2-12-47-2_node_76;
	to R2-12-47-2_node_170;
	length 72.880;
	configuration line_configuration:28;
}

object overhead_line:1419 {
	name R2-12-47-2_ol_60;
	phases CN;
	from R2-12-47-2_node_77;
	to R2-12-47-2_node_78;
	length 42.660;
	configuration line_configuration:49;
}

object overhead_line:1420 {
	name R2-12-47-2_ol_61;
	phases BN;
	from R2-12-47-2_node_80;
	to R2-12-47-2_node_118;
	length 95.610;
	configuration line_configuration:43;
}

object overhead_line:1421 {
	name R2-12-47-2_ol_62;
	phases BN;
	from R2-12-47-2_node_81;
	to R2-12-47-2_node_82;
	length 197.600;
	configuration line_configuration:35;
}

object overhead_line:1422 {
	name R2-12-47-2_ol_63;
	phases BN;
	from R2-12-47-2_node_82;
	to R2-12-47-2_node_129;
	length 438.400;
	configuration line_configuration:43;
}

object overhead_line:1423 {
	name R2-12-47-2_ol_64;
	phases BN;
	from R2-12-47-2_node_84;
	to R2-12-47-2_node_173;
	length 189.010;
	configuration line_configuration:35;
}

object overhead_line:1424 {
	name R2-12-47-2_ol_65;
	phases BN;
	from R2-12-47-2_node_85;
	to R2-12-47-2_node_130;
	length 36.310;
	configuration line_configuration:59;
}

object overhead_line:1425 {
	name R2-12-47-2_ol_66;
	phases BN;
	from R2-12-47-2_node_86;
	to R2-12-47-2_node_85;
	length 436.260;
	configuration line_configuration:43;
}

object overhead_line:1426 {
	name R2-12-47-2_ol_67;
	phases ABCN;
	from R2-12-47-2_node_87;
	to R2-12-47-2_node_68;
	length 110.290;
	configuration line_configuration:45;
}

object overhead_line:1427 {
	name R2-12-47-2_ol_68;
	phases CN;
	from R2-12-47-2_node_93;
	to R2-12-47-2_node_203;
	length 169.820;
	configuration line_configuration:28;
}

object overhead_line:1434 {
	name R2-12-47-2_ol_69;
	phases AN;
	from R2-12-47-2_node_109;
	to R2-12-47-2_node_220;
	length 109.780;
	configuration line_configuration:26;
}

object overhead_line:1435 {
	name R2-12-47-2_ol_70;
	phases ABCN;
	from R2-12-47-2_node_111;
	to R2-12-47-2_node_6;
	length 143.050;
	configuration line_configuration:30;
}

object overhead_line:1436 {
	name R2-12-47-2_ol_71;
	phases ABCN;
	from R2-12-47-2_node_112;
	to R2-12-47-2_node_146;
	length 281.070;
	configuration line_configuration:45;
}

object overhead_line:1437 {
	name R2-12-47-2_ol_72;
	phases ABCN;
	from R2-12-47-2_node_16;
	to R2-12-47-2_node_17;
	length 282.210;
	configuration line_configuration:30;
}

object overhead_line:1438 {
	name R2-12-47-2_ol_73;
	phases BCN;
	from R2-12-47-2_node_248;
	to R2-12-47-2_node_14;
	length 563.090;
	configuration line_configuration:37;
}

object overhead_line:1439 {
	name R2-12-47-2_ol_74;
	phases AN;
	from R2-12-47-2_node_247;
	to R2-12-47-2_node_115;
	length 926.470;
	configuration line_configuration:26;
}

object overhead_line:1440 {
	name R2-12-47-2_ol_75;
	phases AN;
	from R2-12-47-2_node_114;
	to R2-12-47-2_node_116;
	length 466.390;
	configuration line_configuration:26;
}

object overhead_line:1441 {
	name R2-12-47-2_ol_76;
	phases ABCN;
	from R2-12-47-2_node_17;
	to R2-12-47-2_node_111;
	length 865.030;
	configuration line_configuration:30;
}

object overhead_line:1442 {
	name R2-12-47-2_ol_77;
	phases BN;
	from R2-12-47-2_node_14;
	to R2-12-47-2_node_80;
	length 637.800;
	configuration line_configuration:61;
}

object overhead_line:1443 {
	name R2-12-47-2_ol_78;
	phases BN;
	from R2-12-47-2_node_118;
	to R2-12-47-2_node_119;
	length 105.650;
	configuration line_configuration:43;
}

object overhead_line:1444 {
	name R2-12-47-2_ol_79;
	phases BN;
	from R2-12-47-2_node_118;
	to R2-12-47-2_node_120;
	length 181.710;
	configuration line_configuration:43;
}

object overhead_line:1445 {
	name R2-12-47-2_ol_80;
	phases CN;
	from R2-12-47-2_node_117;
	to R2-12-47-2_node_83;
	length 689.920;
	configuration line_configuration:36;
}

object overhead_line:1446 {
	name R2-12-47-2_ol_81;
	phases CN;
	from R2-12-47-2_node_117;
	to R2-12-47-2_node_122;
	length 629.400;
	configuration line_configuration:36;
}

object overhead_line:1447 {
	name R2-12-47-2_ol_82;
	phases BN;
	from R2-12-47-2_node_120;
	to R2-12-47-2_node_79;
	length 168.710;
	configuration line_configuration:43;
}

object overhead_line:1448 {
	name R2-12-47-2_ol_83;
	phases BN;
	from R2-12-47-2_node_120;
	to R2-12-47-2_node_81;
	length 146.070;
	configuration line_configuration:35;
}

object overhead_line:1449 {
	name R2-12-47-2_ol_84;
	phases BN;
	from R2-12-47-2_node_121;
	to R2-12-47-2_node_125;
	length 496.470;
	configuration line_configuration:35;
}

object overhead_line:1450 {
	name R2-12-47-2_ol_85;
	phases CN;
	from R2-12-47-2_node_83;
	to R2-12-47-2_node_124;
	length 353.950;
	configuration line_configuration:49;
}

object overhead_line:1451 {
	name R2-12-47-2_ol_86;
	phases BN;
	from R2-12-47-2_node_79;
	to R2-12-47-2_node_86;
	length 262.390;
	configuration line_configuration:35;
}

object overhead_line:1452 {
	name R2-12-47-2_ol_87;
	phases BN;
	from R2-12-47-2_node_121;
	to R2-12-47-2_node_127;
	length 585.990;
	configuration line_configuration:35;
}

object overhead_line:1453 {
	name R2-12-47-2_ol_88;
	phases ABCN;
	from R2-12-47-2_node_110;
	to R2-12-47-2_node_38;
	length 288.750;
	configuration line_configuration:30;
}

object overhead_line:1454 {
	name R2-12-47-2_ol_89;
	phases CN;
	from R2-12-47-2_node_128;
	to R2-12-47-2_node_134;
	length 301.460;
	configuration line_configuration:28;
}

object overhead_line:1455 {
	name R2-12-47-2_ol_90;
	phases BN;
	from R2-12-47-2_node_86;
	to R2-12-47-2_node_13;
	length 622.130;
	configuration line_configuration:35;
}

object overhead_line:1456 {
	name R2-12-47-2_ol_91;
	phases BN;
	from R2-12-47-2_node_130;
	to R2-12-47-2_node_137;
	length 173.650;
	configuration line_configuration:35;
}

object overhead_line:1457 {
	name R2-12-47-2_ol_92;
	phases BN;
	from R2-12-47-2_node_126;
	to R2-12-47-2_node_133;
	length 444.180;
	configuration line_configuration:43;
}

object overhead_line:1458 {
	name R2-12-47-2_ol_93;
	phases AN;
	from R2-12-47-2_node_131;
	to R2-12-47-2_node_136;
	length 115.170;
	configuration line_configuration:24;
}

object overhead_line:1459 {
	name R2-12-47-2_ol_94;
	phases AN;
	from R2-12-47-2_node_132;
	to R2-12-47-2_node_135;
	length 55.390;
	configuration line_configuration:24;
}

object overhead_line:1460 {
	name R2-12-47-2_ol_95;
	phases CN;
	from R2-12-47-2_node_134;
	to R2-12-47-2_node_77;
	length 485.640;
	configuration line_configuration:28;
}

object overhead_line:1461 {
	name R2-12-47-2_ol_96;
	phases CN;
	from R2-12-47-2_node_134;
	to R2-12-47-2_node_138;
	length 97.670;
	configuration line_configuration:28;
}

object overhead_line:1462 {
	name R2-12-47-2_ol_97;
	phases CN;
	from R2-12-47-2_node_138;
	to R2-12-47-2_node_141;
	length 272.820;
	configuration line_configuration:28;
}

object overhead_line:1463 {
	name R2-12-47-2_ol_98;
	phases AN;
	from R2-12-47-2_node_132;
	to R2-12-47-2_node_139;
	length 215.680;
	configuration line_configuration:24;
}

object overhead_line:1464 {
	name R2-12-47-2_ol_99;
	phases ABCN;
	from R2-12-47-2_node_2;
	to R2-12-47-2_node_142;
	length 647.430;
	configuration line_configuration:30;
}

object overhead_line:1465 {
	name R2-12-47-2_ol_100;
	phases BN;
	from R2-12-47-2_node_137;
	to R2-12-47-2_node_140;
	length 137.369;
	configuration line_configuration:59;
}

object overhead_line:1466 {
	name R2-12-47-2_ol_101;
	phases BN;
	from R2-12-47-2_node_13;
	to R2-12-47-2_node_145;
	length 536.190;
	configuration line_configuration:35;
}

object overhead_line:1467 {
	name R2-12-47-2_ol_102;
	phases CN;
	from R2-12-47-2_node_141;
	to R2-12-47-2_node_144;
	length 189.060;
	configuration line_configuration:28;
}

object overhead_line:1468 {
	name R2-12-47-2_ol_103;
	phases ABN;
	from R2-12-47-2_node_142;
	to R2-12-47-2_node_33;
	length 77.100;
	configuration line_configuration:44;
}

object overhead_line:1469 {
	name R2-12-47-2_ol_104;
	phases ABCN;
	from R2-12-47-2_node_142;
	to R2-12-47-2_node_72;
	length 431.700;
	configuration line_configuration:30;
}

object overhead_line:1470 {
	name R2-12-47-2_ol_105;
	phases CN;
	from R2-12-47-2_node_138;
	to R2-12-47-2_node_75;
	length 583.540;
	configuration line_configuration:28;
}

object overhead_line:1471 {
	name R2-12-47-2_ol_106;
	phases CN;
	from R2-12-47-2_node_144;
	to R2-12-47-2_node_148;
	length 267.120;
	configuration line_configuration:28;
}

object overhead_line:1472 {
	name R2-12-47-2_ol_107;
	phases CN;
	from R2-12-47-2_node_144;
	to R2-12-47-2_node_150;
	length 368.210;
	configuration line_configuration:28;
}

object overhead_line:1473 {
	name R2-12-47-2_ol_108;
	phases BN;
	from R2-12-47-2_node_35;
	to R2-12-47-2_node_151;
	length 350.620;
	configuration line_configuration:35;
}

object overhead_line:1474 {
	name R2-12-47-2_ol_109;
	phases CN;
	from R2-12-47-2_node_141;
	to R2-12-47-2_node_147;
	length 428.890;
	configuration line_configuration:28;
}

object overhead_line:1475 {
	name R2-12-47-2_ol_110;
	phases ABCN;
	from R2-12-47-2_node_146;
	to R2-12-47-2_node_90;
	length 457.500;
	configuration line_configuration:45;
}

object overhead_line:1476 {
	name R2-12-47-2_ol_111;
	phases AN;
	from R2-12-47-2_node_131;
	to R2-12-47-2_node_32;
	length 942.460;
	configuration line_configuration:24;
}

object overhead_line:1477 {
	name R2-12-47-2_ol_112;
	phases BN;
	from R2-12-47-2_node_149;
	to R2-12-47-2_node_157;
	length 314.290;
	configuration line_configuration:43;
}

object overhead_line:1478 {
	name R2-12-47-2_ol_113;
	phases BN;
	from R2-12-47-2_node_149;
	to R2-12-47-2_node_158;
	length 328.030;
	configuration line_configuration:43;
}

object overhead_line:1479 {
	name R2-12-47-2_ol_114;
	phases CN;
	from R2-12-47-2_node_150;
	to R2-12-47-2_node_5;
	length 259.320;
	configuration line_configuration:29;
}

object overhead_line:1480 {
	name R2-12-47-2_ol_115;
	phases BN;
	from R2-12-47-2_node_151;
	to R2-12-47-2_node_31;
	length 118.520;
	configuration line_configuration:35;
}

object overhead_line:1481 {
	name R2-12-47-2_ol_116;
	phases ABCN;
	from R2-12-47-2_node_152;
	to R2-12-47-2_node_7;
	length 196.200;
	configuration line_configuration:30;
}

object overhead_line:1482 {
	name R2-12-47-2_ol_117;
	phases CN;
	from R2-12-47-2_node_78;
	to R2-12-47-2_node_156;
	length 611.850;
	configuration line_configuration:36;
}

object overhead_line:1483 {
	name R2-12-47-2_ol_118;
	phases AN;
	from R2-12-47-2_node_32;
	to R2-12-47-2_node_172;
	length 776.840;
	configuration line_configuration:24;
}

object overhead_line:1484 {
	name R2-12-47-2_ol_119;
	phases BN;
	from R2-12-47-2_node_30;
	to R2-12-47-2_node_162;
	length 482.070;
	configuration line_configuration:35;
}

object overhead_line:1485 {
	name R2-12-47-2_ol_120;
	phases AN;
	from R2-12-47-2_node_154;
	to R2-12-47-2_node_163;
	length 433.690;
	configuration line_configuration:24;
}

object overhead_line:1486 {
	name R2-12-47-2_ol_121;
	phases BN;
	from R2-12-47-2_node_158;
	to R2-12-47-2_node_164;
	length 280.810;
	configuration line_configuration:43;
}

object overhead_line:1487 {
	name R2-12-47-2_ol_122;
	phases BN;
	from R2-12-47-2_node_158;
	to R2-12-47-2_node_165;
	length 281.780;
	configuration line_configuration:35;
}

object overhead_line:1488 {
	name R2-12-47-2_ol_123;
	phases CN;
	from R2-12-47-2_node_150;
	to R2-12-47-2_node_159;
	length 344.960;
	configuration line_configuration:29;
}

object overhead_line:1489 {
	name R2-12-47-2_ol_124;
	phases CN;
	from R2-12-47-2_node_75;
	to R2-12-47-2_node_76;
	length 843.060;
	configuration line_configuration:49;
}

object overhead_line:1490 {
	name R2-12-47-2_ol_125;
	phases ABCN;
	from R2-12-47-2_node_90;
	to R2-12-47-2_node_168;
	length 354.260;
	configuration line_configuration:45;
}

object overhead_line:1491 {
	name R2-12-47-2_ol_126;
	phases BN;
	from R2-12-47-2_node_162;
	to R2-12-47-2_node_171;
	length 307.160;
	configuration line_configuration:35;
}

object overhead_line:1492 {
	name R2-12-47-2_ol_127;
	phases CN;
	from R2-12-47-2_node_166;
	to R2-12-47-2_node_167;
	length 63.090;
	configuration line_configuration:29;
}

object overhead_line:1493 {
	name R2-12-47-2_ol_128;
	phases CN;
	from R2-12-47-2_node_166;
	to R2-12-47-2_node_178;
	length 464.690;
	configuration line_configuration:29;
}

object overhead_line:1494 {
	name R2-12-47-2_ol_129;
	phases CN;
	from R2-12-47-2_node_153;
	to R2-12-47-2_node_169;
	length 583.080;
	configuration line_configuration:28;
}

object overhead_line:1495 {
	name R2-12-47-2_ol_130;
	phases CN;
	from R2-12-47-2_node_168;
	to R2-12-47-2_node_91;
	length 143.710;
	configuration line_configuration:28;
}

object overhead_line:1496 {
	name R2-12-47-2_ol_131;
	phases ABCN;
	from R2-12-47-2_node_168;
	to R2-12-47-2_node_176;
	length 163.120;
	configuration line_configuration:45;
}

object overhead_line:1497 {
	name R2-12-47-2_ol_132;
	phases ABCN;
	from R2-12-47-2_node_176;
	to R2-12-47-2_node_89;
	length 239.500;
	configuration line_configuration:45;
}

object overhead_line:1498 {
	name R2-12-47-2_ol_133;
	phases BN;
	from R2-12-47-2_node_176;
	to R2-12-47-2_node_94;
	length 33.430;
	configuration line_configuration:50;
}

object overhead_line:1499 {
	name R2-12-47-2_ol_134;
	phases BN;
	from R2-12-47-2_node_162;
	to R2-12-47-2_node_180;
	length 715.300;
	configuration line_configuration:35;
}

object overhead_line:1500 {
	name R2-12-47-2_ol_135;
	phases CN;
	from R2-12-47-2_node_177;
	to R2-12-47-2_node_182;
	length 212.350;
	configuration line_configuration:28;
}

object overhead_line:1501 {
	name R2-12-47-2_ol_136;
	phases ABCN;
	from R2-12-47-2_node_89;
	to R2-12-47-2_node_88;
	length 446.530;
	configuration line_configuration:45;
}

object overhead_line:1502 {
	name R2-12-47-2_ol_137;
	phases AN;
	from R2-12-47-2_node_30;
	to R2-12-47-2_node_186;
	length 1637.000;
	configuration line_configuration:24;
}

object overhead_line:1503 {
	name R2-12-47-2_ol_138;
	phases ABCN;
	from R2-12-47-2_node_184;
	to R2-12-47-2_node_187;
	length 180.260;
	configuration line_configuration:52;
}

object overhead_line:1504 {
	name R2-12-47-2_ol_139;
	phases CN;
	from R2-12-47-2_node_185;
	to R2-12-47-2_node_92;
	length 459.380;
	configuration line_configuration:28;
}

object overhead_line:1505 {
	name R2-12-47-2_ol_140;
	phases CN;
	from R2-12-47-2_node_185;
	to R2-12-47-2_node_189;
	length 244.600;
	configuration line_configuration:28;
}

object overhead_line:1506 {
	name R2-12-47-2_ol_141;
	phases AN;
	from R2-12-47-2_node_186;
	to R2-12-47-2_node_188;
	length 79.330;
	configuration line_configuration:24;
}

object overhead_line:1507 {
	name R2-12-47-2_ol_142;
	phases AN;
	from R2-12-47-2_node_175;
	to R2-12-47-2_node_191;
	length 1006.170;
	configuration line_configuration:24;
}

object overhead_line:1508 {
	name R2-12-47-2_ol_143;
	phases ABCN;
	from R2-12-47-2_node_183;
	to R2-12-47-2_node_70;
	length 353.400;
	configuration line_configuration:52;
}

object overhead_line:1509 {
	name R2-12-47-2_ol_144;
	phases ABCN;
	from R2-12-47-2_node_88;
	to R2-12-47-2_node_87;
	length 494.140;
	configuration line_configuration:45;
}

object overhead_line:1510 {
	name R2-12-47-2_ol_145;
	phases CN;
	from R2-12-47-2_node_190;
	to R2-12-47-2_node_192;
	length 144.530;
	configuration line_configuration:63;
}

object overhead_line:1511 {
	name R2-12-47-2_ol_146;
	phases CN;
	from R2-12-47-2_node_190;
	to R2-12-47-2_node_193;
	length 159.640;
	configuration line_configuration:28;
}

object overhead_line:1512 {
	name R2-12-47-2_ol_147;
	phases CN;
	from R2-12-47-2_node_190;
	to R2-12-47-2_node_197;
	length 288.610;
	configuration line_configuration:63;
}

object overhead_line:1513 {
	name R2-12-47-2_ol_148;
	phases AN;
	from R2-12-47-2_node_191;
	to R2-12-47-2_node_194;
	length 104.400;
	configuration line_configuration:24;
}

object overhead_line:1514 {
	name R2-12-47-2_ol_149;
	phases CN;
	from R2-12-47-2_node_193;
	to R2-12-47-2_node_199;
	length 211.790;
	configuration line_configuration:28;
}

object overhead_line:1515 {
	name R2-12-47-2_ol_150;
	phases CN;
	from R2-12-47-2_node_193;
	to R2-12-47-2_node_204;
	length 606.130;
	configuration line_configuration:28;
}

object overhead_line:1516 {
	name R2-12-47-2_ol_151;
	phases CN;
	from R2-12-47-2_node_179;
	to R2-12-47-2_node_200;
	length 1103.020;
	configuration line_configuration:28;
}

object overhead_line:1517 {
	name R2-12-47-2_ol_152;
	phases CN;
	from R2-12-47-2_node_92;
	to R2-12-47-2_node_93;
	length 315.060;
	configuration line_configuration:29;
}

object overhead_line:1518 {
	name R2-12-47-2_ol_153;
	phases AN;
	from R2-12-47-2_node_191;
	to R2-12-47-2_node_202;
	length 443.160;
	configuration line_configuration:24;
}

object overhead_line:1519 {
	name R2-12-47-2_ol_154;
	phases AN;
	from R2-12-47-2_node_186;
	to R2-12-47-2_node_206;
	length 994.320;
	configuration line_configuration:24;
}

object overhead_line:1520 {
	name R2-12-47-2_ol_155;
	phases AN;
	from R2-12-47-2_node_205;
	to R2-12-47-2_node_208;
	length 174.400;
	configuration line_configuration:24;
}

object overhead_line:1521 {
	name R2-12-47-2_ol_156;
	phases AN;
	from R2-12-47-2_node_206;
	to R2-12-47-2_node_209;
	length 114.160;
	configuration line_configuration:24;
}

object overhead_line:1522 {
	name R2-12-47-2_ol_157;
	phases AN;
	from R2-12-47-2_node_206;
	to R2-12-47-2_node_210;
	length 229.590;
	configuration line_configuration:24;
}

object overhead_line:1524 {
	name R2-12-47-2_ol_158;
	phases ABCN;
	from R2-12-47-2_node_47;
	to R2-12-47-2_node_46;
	length 469.610;
	configuration line_configuration:45;
}

object overhead_line:1525 {
	name R2-12-47-2_ol_159;
	phases BN;
	from R2-12-47-2_node_211;
	to R2-12-47-2_node_22;
	length 383.500;
	configuration line_configuration:35;
}

object overhead_line:1526 {
	name R2-12-47-2_ol_160;
	phases ABCN;
	from R2-12-47-2_node_43;
	to R2-12-47-2_node_217;
	length 462.960;
	configuration line_configuration:30;
}

object overhead_line:1527 {
	name R2-12-47-2_ol_161;
	phases ABCN;
	from R2-12-47-2_node_218;
	to R2-12-47-2_node_19;
	length 143.100;
	configuration line_configuration:40;
}

object overhead_line:1528 {
	name R2-12-47-2_ol_162;
	phases ABCN;
	from R2-12-47-2_node_218;
	to R2-12-47-2_node_23;
	length 43.260;
	configuration line_configuration:40;
}

object overhead_line:1529 {
	name R2-12-47-2_ol_163;
	phases ABCN;
	from R2-12-47-2_node_219;
	to R2-12-47-2_node_59;
	length 131.830;
	configuration line_configuration:30;
}

object overhead_line:1530 {
	name R2-12-47-2_ol_164;
	phases ABCN;
	from R2-12-47-2_node_221;
	to R2-12-47-2_node_222;
	length 38.220;
	configuration line_configuration:39;
}

object overhead_line:1531 {
	name R2-12-47-2_ol_165;
	phases ABCN;
	from R2-12-47-2_node_223;
	to R2-12-47-2_node_26;
	length 126.390;
	configuration line_configuration:40;
}

object overhead_line:1532 {
	name R2-12-47-2_ol_166;
	phases ABCN;
	from R2-12-47-2_node_223;
	to R2-12-47-2_node_27;
	length 118.770;
	configuration line_configuration:45;
}

object overhead_line:1533 {
	name R2-12-47-2_ol_167;
	phases AN;
	from R2-12-47-2_node_21;
	to R2-12-47-2_node_227;
	length 334.070;
	configuration line_configuration:41;
}

object overhead_line:1534 {
	name R2-12-47-2_ol_168;
	phases BN;
	from R2-12-47-2_node_228;
	to R2-12-47-2_node_235;
	length 300.840;
	configuration line_configuration:50;
}

object overhead_line:1535 {
	name R2-12-47-2_ol_169;
	phases BN;
	from R2-12-47-2_node_231;
	to R2-12-47-2_node_238;
	length 349.220;
	configuration line_configuration:50;
}

object overhead_line:1536 {
	name R2-12-47-2_ol_170;
	phases CN;
	from R2-12-47-2_node_225;
	to R2-12-47-2_node_234;
	length 438.800;
	configuration line_configuration:36;
}

object overhead_line:1537 {
	name R2-12-47-2_ol_171;
	phases CN;
	from R2-12-47-2_node_66;
	to R2-12-47-2_node_53;
	length 647.850;
	configuration line_configuration:36;
}

object overhead_line:1538 {
	name R2-12-47-2_ol_172;
	phases CN;
	from R2-12-47-2_node_239;
	to R2-12-47-2_node_241;
	length 68.390;
	configuration line_configuration:28;
}

object overhead_line:1539 {
	name R2-12-47-2_ol_173;
	phases CN;
	from R2-12-47-2_node_239;
	to R2-12-47-2_node_242;
	length 351.000;
	configuration line_configuration:28;
}

object overhead_line:1540 {
	name R2-12-47-2_ol_174;
	phases ABCN;
	from R2-12-47-2_node_243;
	to R2-12-47-2_node_10;
	length 127.090;
	configuration line_configuration:25;
}

object overhead_line:1545 {
	name R2-12-47-2_ol_175;
	phases AN;
	from R2-12-47-2_node_246;
	to R2-12-47-2_node_3;
	length 259.607;
	configuration line_configuration:24;
}

object overhead_line:1546 {
	name R2-12-47-2_ol_176;
	phases AN;
	from R2-12-47-2_node_247;
	to R2-12-47-2_node_114;
	length 483.880;
	configuration line_configuration:64;
}


object overhead_line_conductor:2 {
	//name 2 ACSR;
	rating.summer.continuous 180.0;
	geometric_mean_radius 0.00418 ft;
	resistance 1.62570;
}

object overhead_line_conductor:3 {
	//name 394 AAAC;
	rating.summer.continuous 533.0;
	geometric_mean_radius 0.02280 ft;
	resistance 0.25800;
}

object overhead_line_conductor:4 {
	//name 4 CU;
	rating.summer.continuous 149.0;
	geometric_mean_radius 0.00663 ft;
	resistance 1.50000;
}

object overhead_line_conductor:5 {
	//name 2/0 AAC;
	rating.summer.continuous 270.0;
	geometric_mean_radius 0.01350 ft;
	resistance 0.13200;
}

object overhead_line_conductor:6 {
	//name 559.5 AAAC;
	rating.summer.continuous 663.0;
	geometric_mean_radius 0.02710 ft;
	resistance 0.03690;
}

object overhead_line_conductor:8 {
	//name 336 ACSR;
	rating.summer.continuous 530.0;
	geometric_mean_radius 0.02300 ft;
	resistance 0.30300;
}

object overhead_line_conductor:10 {
	//name 3/0 ACSR;
	rating.summer.continuous 300.0;
	geometric_mean_radius 0.00600 ft;
	resistance 0.63800;
}

object overhead_line_conductor:11 {
	//name 2 AAAC;
	rating.summer.continuous 197.0;
	geometric_mean_radius 0.00883 ft;
	resistance 1.51970;
}

object overhead_line_conductor:12 {
	//name 266.8 AAC;
	rating.summer.continuous 388.0;
	geometric_mean_radius 0.02020 ft;
	resistance 0.06570;
}

object overhead_line_conductor:14 {
	//name 123.3 AAAC;
	rating.summer.continuous 256.0;
	geometric_mean_radius 0.01200 ft;
	resistance 0.16600;
}

object overhead_line_conductor:15 {
	//name 4/0 AAC;
	rating.summer.continuous 360.0;
	geometric_mean_radius 0.01033 ft;
	resistance 0.47600;
}

object overhead_line_conductor:16 {
	//name 2 CU;
	rating.summer.continuous 204.0;
	geometric_mean_radius 0.00836 ft;
	resistance 0.94500;
}



object switch:1598 {
	name R2-12-47-2_switch_1;
	phases ABCN;
	from R2-12-47-2_node_250;
	to R2-12-47-2_node_243;
	status CLOSED;
}

object switch:1599 {
	name R2-12-47-2_switch_2;
	phases ABCN;
	from R2-12-47-2_node_24;
	to R2-12-47-2_node_25;
	status CLOSED;
}

object switch:1600 {
	name R2-12-47-2_switch_3;
	phases ABCN;
	from R2-12-47-2_node_28;
	to R2-12-47-2_node_110;
	status CLOSED;
}

object switch:1601 {
	name R2-12-47-2_switch_4;
	phases ABCN;
	from R2-12-47-2_node_37;
	to R2-12-47-2_node_34;
	status CLOSED;
}

object switch:1602 {
	name R2-12-47-2_switch_5;
	phases ABCN;
	from R2-12-47-2_node_38;
	to R2-12-47-2_node_2;
	status CLOSED;
}

object switch:1603 {
	name R2-12-47-2_switch_6;
	phases ABCN;
	from R2-12-47-2_node_40;
	to R2-12-47-2_node_41;
	status CLOSED;
}

object switch:1604 {
	name R2-12-47-2_switch_7;
	phases ABCN;
	from R2-12-47-2_node_43;
	to R2-12-47-2_node_218;
	status CLOSED;
}

object switch:1605 {
	name R2-12-47-2_switch_8;
	phases ABCN;
	from R2-12-47-2_node_45;
	to R2-12-47-2_node_44;
	status CLOSED;
}

object switch:1606 {
	name R2-12-47-2_switch_9;
	phases CN;
	from R2-12-47-2_node_95;
	to R2-12-47-2_node_104;
	status CLOSED;
}

object switch:1607 {
	name R2-12-47-2_switch_10;
	phases BN;
	from R2-12-47-2_node_97;
	to R2-12-47-2_node_106;
	status CLOSED;
}

object switch:1608 {
	name R2-12-47-2_switch_11;
	phases ABCN;
	from R2-12-47-2_node_184;
	to R2-12-47-2_node_71;
	status CLOSED;
}

object switch:1609 {
	name R2-12-47-2_switch_12;
	phases ABCN;
	from R2-12-47-2_node_217;
	to R2-12-47-2_node_52;
	status CLOSED;
}


object transformer:1152 {
	name R2-12-47-2_xfmr_1;
	phases AS;
	from R2-12-47-2_node_246;
	to R2-12-47-2_tn_1;
	configuration transformer_configuration:1101;
}

object transformer:1153 {
	name R2-12-47-2_xfmr_2;
	phases AS;
	from R2-12-47-2_node_243;
	to R2-12-47-2_tn_2;
	configuration transformer_configuration:1102;
}

object transformer:1154 {
	name R2-12-47-2_xfmr_3;
	phases BS;
	from R2-12-47-2_node_243;
	to R2-12-47-2_tn_3;
	configuration transformer_configuration:1119;
}

object transformer:1155 {
	name R2-12-47-2_xfmr_4;
	phases CS;
	from R2-12-47-2_node_243;
	to R2-12-47-2_tn_4;
	configuration transformer_configuration:1135;
}

object transformer:1156 {
	name R2-12-47-2_xfmr_5;
	phases AS;
	from R2-12-47-2_node_247;
	to R2-12-47-2_tn_5;
	configuration transformer_configuration:1103;
}

object transformer:1157 {
	name R2-12-47-2_xfmr_6;
	phases AS;
	from R2-12-47-2_node_236;
	to R2-12-47-2_tn_6;
	configuration transformer_configuration:1103;
}

object transformer:1158 {
	name R2-12-47-2_xfmr_7;
	phases CS;
	from R2-12-47-2_node_160;
	to R2-12-47-2_tn_7;
	configuration transformer_configuration:1136;
}

object transformer:1159 {
	name R2-12-47-2_xfmr_8;
	phases CS;
	from R2-12-47-2_node_128;
	to R2-12-47-2_tn_8;
	configuration transformer_configuration:1136;
}

object transformer:1160 {
	name R2-12-47-2_xfmr_9;
	phases CS;
	from R2-12-47-2_node_161;
	to R2-12-47-2_tn_9;
	configuration transformer_configuration:1137;
}

object transformer:1161 {
	name R2-12-47-2_xfmr_10;
	phases BS;
	from R2-12-47-2_node_100;
	to R2-12-47-2_tn_10;
	configuration transformer_configuration:1120;
}

object transformer:1162 {
	name R2-12-47-2_xfmr_11;
	phases CS;
	from R2-12-47-2_node_98;
	to R2-12-47-2_tn_11;
	configuration transformer_configuration:1138;
}

object transformer:1163 {
	name R2-12-47-2_xfmr_12;
	phases CS;
	from R2-12-47-2_node_99;
	to R2-12-47-2_tn_12;
	configuration transformer_configuration:1139;
}

object transformer:1164 {
	name R2-12-47-2_xfmr_13;
	phases BS;
	from R2-12-47-2_node_101;
	to R2-12-47-2_tn_13;
	configuration transformer_configuration:1121;
}

object transformer:1165 {
	name R2-12-47-2_xfmr_14;
	phases BS;
	from R2-12-47-2_node_143;
	to R2-12-47-2_tn_14;
	configuration transformer_configuration:1122;
}

object transformer:1166 {
	name R2-12-47-2_xfmr_15;
	phases CS;
	from R2-12-47-2_node_117;
	to R2-12-47-2_tn_15;
	configuration transformer_configuration:1140;
}

object transformer:1167 {
	name R2-12-47-2_xfmr_16;
	phases BS;
	from R2-12-47-2_node_248;
	to R2-12-47-2_tn_16;
	configuration transformer_configuration:1123;
}

object transformer:1168 {
	name R2-12-47-2_xfmr_17;
	phases CS;
	from R2-12-47-2_node_248;
	to R2-12-47-2_tn_17;
	configuration transformer_configuration:1141;
}

object transformer:1169 {
	name R2-12-47-2_xfmr_18;
	phases AS;
	from R2-12-47-2_node_113;
	to R2-12-47-2_tn_18;
	configuration transformer_configuration:1104;
}

object transformer:1170 {
	name R2-12-47-2_xfmr_19;
	phases AS;
	from R2-12-47-2_node_221;
	to R2-12-47-2_tn_19;
	configuration transformer_configuration:1102;
}

object transformer:1171 {
	name R2-12-47-2_xfmr_20;
	phases BS;
	from R2-12-47-2_node_221;
	to R2-12-47-2_tn_20;
	configuration transformer_configuration:1119;
}

object transformer:1172 {
	name R2-12-47-2_xfmr_21;
	phases CS;
	from R2-12-47-2_node_221;
	to R2-12-47-2_tn_21;
	configuration transformer_configuration:1138;
}

object transformer:1173 {
	name R2-12-47-2_xfmr_22;
	phases AS;
	from R2-12-47-2_node_230;
	to R2-12-47-2_tn_22;
	configuration transformer_configuration:1103;
}

object transformer:1174 {
	name R2-12-47-2_xfmr_23;
	phases BS;
	from R2-12-47-2_node_216;
	to R2-12-47-2_tn_23;
	configuration transformer_configuration:1120;
}

object transformer:1175 {
	name R2-12-47-2_xfmr_24;
	phases BS;
	from R2-12-47-2_node_214;
	to R2-12-47-2_tn_24;
	configuration transformer_configuration:1121;
}

object transformer:1176 {
	name R2-12-47-2_xfmr_25;
	phases AS;
	from R2-12-47-2_node_21;
	to R2-12-47-2_tn_25;
	configuration transformer_configuration:1105;
}

object transformer:1177 {
	name R2-12-47-2_xfmr_26;
	phases CS;
	from R2-12-47-2_node_123;
	to R2-12-47-2_tn_26;
	configuration transformer_configuration:1138;
}

object transformer:1178 {
	name R2-12-47-2_xfmr_27;
	phases AS;
	from R2-12-47-2_node_198;
	to R2-12-47-2_tn_27;
	configuration transformer_configuration:1103;
}

object transformer:1179 {
	name R2-12-47-2_xfmr_28;
	phases AS;
	from R2-12-47-2_node_154;
	to R2-12-47-2_tn_28;
	configuration transformer_configuration:1101;
}

object transformer:1180 {
	name R2-12-47-2_xfmr_29;
	phases BS;
	from R2-12-47-2_node_149;
	to R2-12-47-2_tn_29;
	configuration transformer_configuration:1120;
}

object transformer:1181 {
	name R2-12-47-2_xfmr_30;
	phases CS;
	from R2-12-47-2_node_229;
	to R2-12-47-2_tn_30;
	configuration transformer_configuration:1136;
}

object transformer:1182 {
	name R2-12-47-2_xfmr_31;
	phases AS;
	from R2-12-47-2_node_103;
	to R2-12-47-2_tn_31;
	configuration transformer_configuration:1106;
}

object transformer:1183 {
	name R2-12-47-2_xfmr_32;
	phases BS;
	from R2-12-47-2_node_103;
	to R2-12-47-2_tn_32;
	configuration transformer_configuration:1124;
}

object transformer:1184 {
	name R2-12-47-2_xfmr_33;
	phases CS;
	from R2-12-47-2_node_103;
	to R2-12-47-2_tn_33;
	configuration transformer_configuration:1142;
}

object transformer:1185 {
	name R2-12-47-2_xfmr_34;
	phases CS;
	from R2-12-47-2_node_49;
	to R2-12-47-2_tn_34;
	configuration transformer_configuration:1136;
}

object transformer:1186 {
	name R2-12-47-2_xfmr_35;
	phases CS;
	from R2-12-47-2_node_212;
	to R2-12-47-2_tn_35;
	configuration transformer_configuration:1138;
}

object transformer:1187 {
	name R2-12-47-2_xfmr_36;
	phases BS;
	from R2-12-47-2_node_207;
	to R2-12-47-2_tn_36;
	configuration transformer_configuration:1125;
}

object transformer:1188 {
	name R2-12-47-2_xfmr_37;
	phases BS;
	from R2-12-47-2_node_211;
	to R2-12-47-2_tn_37;
	configuration transformer_configuration:1126;
}

object transformer:1189 {
	name R2-12-47-2_xfmr_38;
	phases CS;
	from R2-12-47-2_node_213;
	to R2-12-47-2_tn_38;
	configuration transformer_configuration:1138;
}

object transformer:1190 {
	name R2-12-47-2_xfmr_39;
	phases CS;
	from R2-12-47-2_node_215;
	to R2-12-47-2_tn_39;
	configuration transformer_configuration:1138;
}

object transformer:1191 {
	name R2-12-47-2_xfmr_40;
	phases AS;
	from R2-12-47-2_node_237;
	to R2-12-47-2_tn_40;
	configuration transformer_configuration:1103;
}

object transformer:1192 {
	name R2-12-47-2_xfmr_41;
	phases AS;
	from R2-12-47-2_node_219;
	to R2-12-47-2_tn_41;
	configuration transformer_configuration:1102;
}

object transformer:1193 {
	name R2-12-47-2_xfmr_42;
	phases BS;
	from R2-12-47-2_node_219;
	to R2-12-47-2_tn_42;
	configuration transformer_configuration:1120;
}

object transformer:1194 {
	name R2-12-47-2_xfmr_43;
	phases CS;
	from R2-12-47-2_node_219;
	to R2-12-47-2_tn_43;
	configuration transformer_configuration:1143;
}

object transformer:1195 {
	name R2-12-47-2_xfmr_44;
	phases CS;
	from R2-12-47-2_node_239;
	to R2-12-47-2_tn_44;
	configuration transformer_configuration:1137;
}

object transformer:1196 {
	name R2-12-47-2_xfmr_45;
	phases BS;
	from R2-12-47-2_node_231;
	to R2-12-47-2_tn_45;
	configuration transformer_configuration:1120;
}

object transformer:1197 {
	name R2-12-47-2_xfmr_46;
	phases BS;
	from R2-12-47-2_node_228;
	to R2-12-47-2_tn_46;
	configuration transformer_configuration:1120;
}

object transformer:1198 {
	name R2-12-47-2_xfmr_47;
	phases AS;
	from R2-12-47-2_node_232;
	to R2-12-47-2_tn_47;
	configuration transformer_configuration:1103;
}

object transformer:1199 {
	name R2-12-47-2_xfmr_48;
	phases AS;
	from R2-12-47-2_node_233;
	to R2-12-47-2_tn_48;
	configuration transformer_configuration:1103;
}

object transformer:1200 {
	name R2-12-47-2_xfmr_49;
	phases AS;
	from R2-12-47-2_node_60;
	to R2-12-47-2_tn_49;
	configuration transformer_configuration:1107;
}

object transformer:1201 {
	name R2-12-47-2_xfmr_50;
	phases BS;
	from R2-12-47-2_node_226;
	to R2-12-47-2_tn_50;
	configuration transformer_configuration:1122;
}

object transformer:1202 {
	name R2-12-47-2_xfmr_51;
	phases AS;
	from R2-12-47-2_node_224;
	to R2-12-47-2_tn_51;
	configuration transformer_configuration:1101;
}

object transformer:1203 {
	name R2-12-47-2_xfmr_52;
	phases AS;
	from R2-12-47-2_node_65;
	to R2-12-47-2_tn_52;
	configuration transformer_configuration:1102;
}

object transformer:1204 {
	name R2-12-47-2_xfmr_53;
	phases BS;
	from R2-12-47-2_node_65;
	to R2-12-47-2_tn_53;
	configuration transformer_configuration:1119;
}

object transformer:1205 {
	name R2-12-47-2_xfmr_54;
	phases CS;
	from R2-12-47-2_node_65;
	to R2-12-47-2_tn_54;
	configuration transformer_configuration:1136;
}

object transformer:1206 {
	name R2-12-47-2_xfmr_55;
	phases CS;
	from R2-12-47-2_node_225;
	to R2-12-47-2_tn_55;
	configuration transformer_configuration:1136;
}

object transformer:1207 {
	name R2-12-47-2_xfmr_56;
	phases AS;
	from R2-12-47-2_node_240;
	to R2-12-47-2_tn_56;
	configuration transformer_configuration:1101;
}

object transformer:1208 {
	name R2-12-47-2_xfmr_57;
	phases CS;
	from R2-12-47-2_node_240;
	to R2-12-47-2_tn_57;
	configuration transformer_configuration:1143;
}

object transformer:1209 {
	name R2-12-47-2_xfmr_58;
	phases AS;
	from R2-12-47-2_node_205;
	to R2-12-47-2_tn_58;
	configuration transformer_configuration:1103;
}

object transformer:1210 {
	name R2-12-47-2_xfmr_59;
	phases AS;
	from R2-12-47-2_node_152;
	to R2-12-47-2_tn_59;
	configuration transformer_configuration:1101;
}

object transformer:1211 {
	name R2-12-47-2_xfmr_60;
	phases BS;
	from R2-12-47-2_node_152;
	to R2-12-47-2_tn_60;
	configuration transformer_configuration:1119;
}

object transformer:1212 {
	name R2-12-47-2_xfmr_61;
	phases CS;
	from R2-12-47-2_node_152;
	to R2-12-47-2_tn_61;
	configuration transformer_configuration:1143;
}

object transformer:1213 {
	name R2-12-47-2_xfmr_62;
	phases BS;
	from R2-12-47-2_node_155;
	to R2-12-47-2_tn_62;
	configuration transformer_configuration:1120;
}

object transformer:1214 {
	name R2-12-47-2_xfmr_63;
	phases AS;
	from R2-12-47-2_node_175;
	to R2-12-47-2_tn_63;
	configuration transformer_configuration:1108;
}

object transformer:1215 {
	name R2-12-47-2_xfmr_64;
	phases CS;
	from R2-12-47-2_node_170;
	to R2-12-47-2_tn_64;
	configuration transformer_configuration:1138;
}

object transformer:1216 {
	name R2-12-47-2_xfmr_65;
	phases CS;
	from R2-12-47-2_node_78;
	to R2-12-47-2_tn_65;
	configuration transformer_configuration:1136;
}

object transformer:1217 {
	name R2-12-47-2_xfmr_66;
	phases BS;
	from R2-12-47-2_node_126;
	to R2-12-47-2_tn_66;
	configuration transformer_configuration:1120;
}

object transformer:1218 {
	name R2-12-47-2_xfmr_67;
	phases BS;
	from R2-12-47-2_node_129;
	to R2-12-47-2_tn_67;
	configuration transformer_configuration:1120;
}

object transformer:1219 {
	name R2-12-47-2_xfmr_68;
	phases BS;
	from R2-12-47-2_node_173;
	to R2-12-47-2_tn_68;
	configuration transformer_configuration:1120;
}

object transformer:1220 {
	name R2-12-47-2_xfmr_69;
	phases BS;
	from R2-12-47-2_node_130;
	to R2-12-47-2_tn_69;
	configuration transformer_configuration:1120;
}

object transformer:1221 {
	name R2-12-47-2_xfmr_70;
	phases AS;
	from R2-12-47-2_node_68;
	to R2-12-47-2_tn_70;
	configuration transformer_configuration:1109;
}

object transformer:1222 {
	name R2-12-47-2_xfmr_71;
	phases BS;
	from R2-12-47-2_node_68;
	to R2-12-47-2_tn_71;
	configuration transformer_configuration:1119;
}

object transformer:1223 {
	name R2-12-47-2_xfmr_72;
	phases CS;
	from R2-12-47-2_node_68;
	to R2-12-47-2_tn_72;
	configuration transformer_configuration:1143;
}

object transformer:1224 {
	name R2-12-47-2_xfmr_73;
	phases AS;
	from R2-12-47-2_node_201;
	to R2-12-47-2_tn_73;
	configuration transformer_configuration:1110;
}

object transformer:1225 {
	name R2-12-47-2_xfmr_74;
	phases AS;
	from R2-12-47-2_node_195;
	to R2-12-47-2_tn_74;
	configuration transformer_configuration:1101;
}

object transformer:1226 {
	name R2-12-47-2_xfmr_75;
	phases BS;
	from R2-12-47-2_node_181;
	to R2-12-47-2_tn_75;
	configuration transformer_configuration:1121;
}

object transformer:1227 {
	name R2-12-47-2_xfmr_76;
	phases CS;
	from R2-12-47-2_node_166;
	to R2-12-47-2_tn_76;
	configuration transformer_configuration:1138;
}

object transformer:1228 {
	name R2-12-47-2_xfmr_77;
	phases CS;
	from R2-12-47-2_node_179;
	to R2-12-47-2_tn_77;
	configuration transformer_configuration:1138;
}

object transformer:1229 {
	name R2-12-47-2_xfmr_78;
	phases CS;
	from R2-12-47-2_node_185;
	to R2-12-47-2_tn_78;
	configuration transformer_configuration:1136;
}

object transformer:1230 {
	name R2-12-47-2_xfmr_79;
	phases CS;
	from R2-12-47-2_node_203;
	to R2-12-47-2_tn_79;
	configuration transformer_configuration:1136;
}

object transformer:1231 {
	name R2-12-47-2_xfmr_80;
	phases BS;
	from R2-12-47-2_node_108;
	to R2-12-47-2_tn_80;
	configuration transformer_configuration:1120;
}

object transformer:1232 {
	name R2-12-47-2_xfmr_81;
	phases CS;
	from R2-12-47-2_node_95;
	to R2-12-47-2_tn_81;
	configuration transformer_configuration:1144;
}

object transformer:1233 {
	name R2-12-47-2_xfmr_82;
	phases CS;
	from R2-12-47-2_node_96;
	to R2-12-47-2_tn_82;
	configuration transformer_configuration:1145;
}

object transformer:1234 {
	name R2-12-47-2_xfmr_83;
	phases CS;
	from R2-12-47-2_node_105;
	to R2-12-47-2_tn_83;
	configuration transformer_configuration:1138;
}

object transformer:1235 {
	name R2-12-47-2_xfmr_84;
	phases BS;
	from R2-12-47-2_node_97;
	to R2-12-47-2_tn_84;
	configuration transformer_configuration:1127;
}

object transformer:1236 {
	name R2-12-47-2_xfmr_85;
	phases BS;
	from R2-12-47-2_node_251;
	to R2-12-47-2_tn_85;
	configuration transformer_configuration:1127;
}

object transformer:1237 {
	name R2-12-47-2_xfmr_86;
	phases CS;
	from R2-12-47-2_node_252;
	to R2-12-47-2_tn_86;
	configuration transformer_configuration:1137;
}

object transformer:1238 {
	name R2-12-47-2_xfmr_87;
	phases BS;
	from R2-12-47-2_node_107;
	to R2-12-47-2_tn_87;
	configuration transformer_configuration:1120;
}

object transformer:1239 {
	name R2-12-47-2_xfmr_88;
	phases AS;
	from R2-12-47-2_node_220;
	to R2-12-47-2_tn_88;
	configuration transformer_configuration:1103;
}

object transformer:1240 {
	name R2-12-47-2_xfmr_89;
	phases AS;
	from R2-12-47-2_node_146;
	to R2-12-47-2_tn_89;
	configuration transformer_configuration:1110;
}

object transformer:1241 {
	name R2-12-47-2_xfmr_90;
	phases BS;
	from R2-12-47-2_node_146;
	to R2-12-47-2_tn_90;
	configuration transformer_configuration:1119;
}

object transformer:1242 {
	name R2-12-47-2_xfmr_91;
	phases CS;
	from R2-12-47-2_node_146;
	to R2-12-47-2_tn_91;
	configuration transformer_configuration:1143;
}

object transformer:1243 {
	name R2-12-47-2_xfmr_92;
	phases AS;
	from R2-12-47-2_node_17;
	to R2-12-47-2_tn_92;
	configuration transformer_configuration:1110;
}

object transformer:1244 {
	name R2-12-47-2_xfmr_93;
	phases BS;
	from R2-12-47-2_node_17;
	to R2-12-47-2_tn_93;
	configuration transformer_configuration:1120;
}

object transformer:1245 {
	name R2-12-47-2_xfmr_94;
	phases CS;
	from R2-12-47-2_node_17;
	to R2-12-47-2_tn_94;
	configuration transformer_configuration:1135;
}

object transformer:1246 {
	name R2-12-47-2_xfmr_95;
	phases BS;
	from R2-12-47-2_node_14;
	to R2-12-47-2_tn_95;
	configuration transformer_configuration:1128;
}

object transformer:1247 {
	name R2-12-47-2_xfmr_96;
	phases CS;
	from R2-12-47-2_node_14;
	to R2-12-47-2_tn_96;
	configuration transformer_configuration:1143;
}

object transformer:1248 {
	name R2-12-47-2_xfmr_97;
	phases AS;
	from R2-12-47-2_node_115;
	to R2-12-47-2_tn_97;
	configuration transformer_configuration:1111;
}

object transformer:1249 {
	name R2-12-47-2_xfmr_98;
	phases AS;
	from R2-12-47-2_node_116;
	to R2-12-47-2_tn_98;
	configuration transformer_configuration:1103;
}

object transformer:1250 {
	name R2-12-47-2_xfmr_99;
	phases AS;
	from R2-12-47-2_node_111;
	to R2-12-47-2_tn_99;
	configuration transformer_configuration:1111;
}

object transformer:1251 {
	name R2-12-47-2_xfmr_100;
	phases BS;
	from R2-12-47-2_node_111;
	to R2-12-47-2_tn_100;
	configuration transformer_configuration:1120;
}

object transformer:1252 {
	name R2-12-47-2_xfmr_101;
	phases CS;
	from R2-12-47-2_node_111;
	to R2-12-47-2_tn_101;
	configuration transformer_configuration:1138;
}

object transformer:1253 {
	name R2-12-47-2_xfmr_102;
	phases BS;
	from R2-12-47-2_node_80;
	to R2-12-47-2_tn_102;
	configuration transformer_configuration:1129;
}

object transformer:1254 {
	name R2-12-47-2_xfmr_103;
	phases BS;
	from R2-12-47-2_node_119;
	to R2-12-47-2_tn_103;
	configuration transformer_configuration:1121;
}

object transformer:1255 {
	name R2-12-47-2_xfmr_104;
	phases CS;
	from R2-12-47-2_node_83;
	to R2-12-47-2_tn_104;
	configuration transformer_configuration:1146;
}

object transformer:1256 {
	name R2-12-47-2_xfmr_105;
	phases CS;
	from R2-12-47-2_node_122;
	to R2-12-47-2_tn_105;
	configuration transformer_configuration:1147;
}

object transformer:1257 {
	name R2-12-47-2_xfmr_106;
	phases BS;
	from R2-12-47-2_node_125;
	to R2-12-47-2_tn_106;
	configuration transformer_configuration:1128;
}

object transformer:1258 {
	name R2-12-47-2_xfmr_107;
	phases CS;
	from R2-12-47-2_node_124;
	to R2-12-47-2_tn_107;
	configuration transformer_configuration:1146;
}

object transformer:1259 {
	name R2-12-47-2_xfmr_108;
	phases BS;
	from R2-12-47-2_node_86;
	to R2-12-47-2_tn_108;
	configuration transformer_configuration:1121;
}

object transformer:1260 {
	name R2-12-47-2_xfmr_109;
	phases BS;
	from R2-12-47-2_node_127;
	to R2-12-47-2_tn_109;
	configuration transformer_configuration:1130;
}

object transformer:1261 {
	name R2-12-47-2_xfmr_110;
	phases AS;
	from R2-12-47-2_node_38;
	to R2-12-47-2_tn_110;
	configuration transformer_configuration:1109;
}

object transformer:1262 {
	name R2-12-47-2_xfmr_111;
	phases BS;
	from R2-12-47-2_node_38;
	to R2-12-47-2_tn_111;
	configuration transformer_configuration:1119;
}

object transformer:1263 {
	name R2-12-47-2_xfmr_112;
	phases CS;
	from R2-12-47-2_node_38;
	to R2-12-47-2_tn_112;
	configuration transformer_configuration:1143;
}

object transformer:1264 {
	name R2-12-47-2_xfmr_113;
	phases BS;
	from R2-12-47-2_node_13;
	to R2-12-47-2_tn_113;
	configuration transformer_configuration:1120;
}

object transformer:1265 {
	name R2-12-47-2_xfmr_114;
	phases BS;
	from R2-12-47-2_node_137;
	to R2-12-47-2_tn_114;
	configuration transformer_configuration:1121;
}

object transformer:1266 {
	name R2-12-47-2_xfmr_115;
	phases BS;
	from R2-12-47-2_node_133;
	to R2-12-47-2_tn_115;
	configuration transformer_configuration:1120;
}

object transformer:1267 {
	name R2-12-47-2_xfmr_116;
	phases AS;
	from R2-12-47-2_node_136;
	to R2-12-47-2_tn_116;
	configuration transformer_configuration:1101;
}

object transformer:1268 {
	name R2-12-47-2_xfmr_117;
	phases AS;
	from R2-12-47-2_node_135;
	to R2-12-47-2_tn_117;
	configuration transformer_configuration:1101;
}

object transformer:1269 {
	name R2-12-47-2_xfmr_118;
	phases AS;
	from R2-12-47-2_node_139;
	to R2-12-47-2_tn_118;
	configuration transformer_configuration:1103;
}

object transformer:1270 {
	name R2-12-47-2_xfmr_119;
	phases AS;
	from R2-12-47-2_node_142;
	to R2-12-47-2_tn_119;
	configuration transformer_configuration:1102;
}

object transformer:1271 {
	name R2-12-47-2_xfmr_120;
	phases BS;
	from R2-12-47-2_node_142;
	to R2-12-47-2_tn_120;
	configuration transformer_configuration:1119;
}

object transformer:1272 {
	name R2-12-47-2_xfmr_121;
	phases CS;
	from R2-12-47-2_node_142;
	to R2-12-47-2_tn_121;
	configuration transformer_configuration:1138;
}

object transformer:1273 {
	name R2-12-47-2_xfmr_122;
	phases BS;
	from R2-12-47-2_node_140;
	to R2-12-47-2_tn_122;
	configuration transformer_configuration:1121;
}

object transformer:1274 {
	name R2-12-47-2_xfmr_123;
	phases BS;
	from R2-12-47-2_node_145;
	to R2-12-47-2_tn_123;
	configuration transformer_configuration:1130;
}

object transformer:1275 {
	name R2-12-47-2_xfmr_124;
	phases CS;
	from R2-12-47-2_node_75;
	to R2-12-47-2_tn_124;
	configuration transformer_configuration:1138;
}

object transformer:1276 {
	name R2-12-47-2_xfmr_125;
	phases CS;
	from R2-12-47-2_node_148;
	to R2-12-47-2_tn_125;
	configuration transformer_configuration:1136;
}

object transformer:1277 {
	name R2-12-47-2_xfmr_126;
	phases BS;
	from R2-12-47-2_node_151;
	to R2-12-47-2_tn_126;
	configuration transformer_configuration:1130;
}

object transformer:1278 {
	name R2-12-47-2_xfmr_127;
	phases CS;
	from R2-12-47-2_node_147;
	to R2-12-47-2_tn_127;
	configuration transformer_configuration:1137;
}

object transformer:1279 {
	name R2-12-47-2_xfmr_128;
	phases AS;
	from R2-12-47-2_node_32;
	to R2-12-47-2_tn_128;
	configuration transformer_configuration:1112;
}

object transformer:1280 {
	name R2-12-47-2_xfmr_129;
	phases BS;
	from R2-12-47-2_node_157;
	to R2-12-47-2_tn_129;
	configuration transformer_configuration:1121;
}

object transformer:1281 {
	name R2-12-47-2_xfmr_130;
	phases CS;
	from R2-12-47-2_node_156;
	to R2-12-47-2_tn_130;
	configuration transformer_configuration:1137;
}

object transformer:1282 {
	name R2-12-47-2_xfmr_131;
	phases AS;
	from R2-12-47-2_node_172;
	to R2-12-47-2_tn_131;
	configuration transformer_configuration:1113;
}

object transformer:1283 {
	name R2-12-47-2_xfmr_132;
	phases BS;
	from R2-12-47-2_node_162;
	to R2-12-47-2_tn_132;
	configuration transformer_configuration:1120;
}

object transformer:1284 {
	name R2-12-47-2_xfmr_133;
	phases AS;
	from R2-12-47-2_node_163;
	to R2-12-47-2_tn_133;
	configuration transformer_configuration:1103;
}

object transformer:1285 {
	name R2-12-47-2_xfmr_134;
	phases BS;
	from R2-12-47-2_node_164;
	to R2-12-47-2_tn_134;
	configuration transformer_configuration:1120;
}

object transformer:1286 {
	name R2-12-47-2_xfmr_135;
	phases BS;
	from R2-12-47-2_node_165;
	to R2-12-47-2_tn_135;
	configuration transformer_configuration:1121;
}

object transformer:1287 {
	name R2-12-47-2_xfmr_136;
	phases CS;
	from R2-12-47-2_node_159;
	to R2-12-47-2_tn_136;
	configuration transformer_configuration:1137;
}

object transformer:1288 {
	name R2-12-47-2_xfmr_137;
	phases CS;
	from R2-12-47-2_node_76;
	to R2-12-47-2_tn_137;
	configuration transformer_configuration:1137;
}

object transformer:1289 {
	name R2-12-47-2_xfmr_138;
	phases AS;
	from R2-12-47-2_node_168;
	to R2-12-47-2_tn_138;
	configuration transformer_configuration:1102;
}

object transformer:1290 {
	name R2-12-47-2_xfmr_139;
	phases BS;
	from R2-12-47-2_node_168;
	to R2-12-47-2_tn_139;
	configuration transformer_configuration:1131;
}

object transformer:1291 {
	name R2-12-47-2_xfmr_140;
	phases CS;
	from R2-12-47-2_node_168;
	to R2-12-47-2_tn_140;
	configuration transformer_configuration:1143;
}

object transformer:1292 {
	name R2-12-47-2_xfmr_141;
	phases BS;
	from R2-12-47-2_node_171;
	to R2-12-47-2_tn_141;
	configuration transformer_configuration:1120;
}

object transformer:1293 {
	name R2-12-47-2_xfmr_142;
	phases CS;
	from R2-12-47-2_node_167;
	to R2-12-47-2_tn_142;
	configuration transformer_configuration:1136;
}

object transformer:1294 {
	name R2-12-47-2_xfmr_143;
	phases CS;
	from R2-12-47-2_node_178;
	to R2-12-47-2_tn_143;
	configuration transformer_configuration:1138;
}

object transformer:1295 {
	name R2-12-47-2_xfmr_144;
	phases CS;
	from R2-12-47-2_node_169;
	to R2-12-47-2_tn_144;
	configuration transformer_configuration:1146;
}

object transformer:1296 {
	name R2-12-47-2_xfmr_145;
	phases AS;
	from R2-12-47-2_node_174;
	to R2-12-47-2_tn_145;
	configuration transformer_configuration:1111;
}

object transformer:1297 {
	name R2-12-47-2_xfmr_146;
	phases AS;
	from R2-12-47-2_node_176;
	to R2-12-47-2_tn_146;
	configuration transformer_configuration:1114;
}

object transformer:1298 {
	name R2-12-47-2_xfmr_147;
	phases BS;
	from R2-12-47-2_node_176;
	to R2-12-47-2_tn_147;
	configuration transformer_configuration:1132;
}

object transformer:1299 {
	name R2-12-47-2_xfmr_148;
	phases CS;
	from R2-12-47-2_node_176;
	to R2-12-47-2_tn_148;
	configuration transformer_configuration:1141;
}

object transformer:1300 {
	name R2-12-47-2_xfmr_149;
	phases BS;
	from R2-12-47-2_node_180;
	to R2-12-47-2_tn_149;
	configuration transformer_configuration:1133;
}

object transformer:1301 {
	name R2-12-47-2_xfmr_150;
	phases CS;
	from R2-12-47-2_node_182;
	to R2-12-47-2_tn_150;
	configuration transformer_configuration:1148;
}

object transformer:1302 {
	name R2-12-47-2_xfmr_151;
	phases AS;
	from R2-12-47-2_node_88;
	to R2-12-47-2_tn_151;
	configuration transformer_configuration:1104;
}

object transformer:1303 {
	name R2-12-47-2_xfmr_152;
	phases BS;
	from R2-12-47-2_node_88;
	to R2-12-47-2_tn_152;
	configuration transformer_configuration:1123;
}

object transformer:1304 {
	name R2-12-47-2_xfmr_153;
	phases CS;
	from R2-12-47-2_node_88;
	to R2-12-47-2_tn_153;
	configuration transformer_configuration:1148;
}

object transformer:1305 {
	name R2-12-47-2_xfmr_154;
	phases AS;
	from R2-12-47-2_node_186;
	to R2-12-47-2_tn_154;
	configuration transformer_configuration:1115;
}

object transformer:1306 {
	name R2-12-47-2_xfmr_155;
	phases CS;
	from R2-12-47-2_node_189;
	to R2-12-47-2_tn_155;
	configuration transformer_configuration:1139;
}

object transformer:1307 {
	name R2-12-47-2_xfmr_156;
	phases AS;
	from R2-12-47-2_node_191;
	to R2-12-47-2_tn_156;
	configuration transformer_configuration:1116;
}

object transformer:1308 {
	name R2-12-47-2_xfmr_157;
	phases AS;
	from R2-12-47-2_node_87;
	to R2-12-47-2_tn_157;
	configuration transformer_configuration:1117;
}

object transformer:1309 {
	name R2-12-47-2_xfmr_158;
	phases BS;
	from R2-12-47-2_node_87;
	to R2-12-47-2_tn_158;
	configuration transformer_configuration:1132;
}

object transformer:1310 {
	name R2-12-47-2_xfmr_159;
	phases CS;
	from R2-12-47-2_node_87;
	to R2-12-47-2_tn_159;
	configuration transformer_configuration:1149;
}

object transformer:1311 {
	name R2-12-47-2_xfmr_160;
	phases CS;
	from R2-12-47-2_node_192;
	to R2-12-47-2_tn_160;
	configuration transformer_configuration:1138;
}

object transformer:1312 {
	name R2-12-47-2_xfmr_161;
	phases CS;
	from R2-12-47-2_node_197;
	to R2-12-47-2_tn_161;
	configuration transformer_configuration:1138;
}

object transformer:1313 {
	name R2-12-47-2_xfmr_162;
	phases AS;
	from R2-12-47-2_node_194;
	to R2-12-47-2_tn_162;
	configuration transformer_configuration:1110;
}

object transformer:1314 {
	name R2-12-47-2_xfmr_163;
	phases CS;
	from R2-12-47-2_node_199;
	to R2-12-47-2_tn_163;
	configuration transformer_configuration:1138;
}

object transformer:1315 {
	name R2-12-47-2_xfmr_164;
	phases CS;
	from R2-12-47-2_node_204;
	to R2-12-47-2_tn_164;
	configuration transformer_configuration:1136;
}

object transformer:1316 {
	name R2-12-47-2_xfmr_165;
	phases CS;
	from R2-12-47-2_node_200;
	to R2-12-47-2_tn_165;
	configuration transformer_configuration:1150;
}

object transformer:1317 {
	name R2-12-47-2_xfmr_166;
	phases CS;
	from R2-12-47-2_node_93;
	to R2-12-47-2_tn_166;
	configuration transformer_configuration:1138;
}

object transformer:1318 {
	name R2-12-47-2_xfmr_167;
	phases AS;
	from R2-12-47-2_node_202;
	to R2-12-47-2_tn_167;
	configuration transformer_configuration:1118;
}

object transformer:1319 {
	name R2-12-47-2_xfmr_168;
	phases AS;
	from R2-12-47-2_node_206;
	to R2-12-47-2_tn_168;
	configuration transformer_configuration:1111;
}

object transformer:1320 {
	name R2-12-47-2_xfmr_169;
	phases AS;
	from R2-12-47-2_node_208;
	to R2-12-47-2_tn_169;
	configuration transformer_configuration:1103;
}

object transformer:1321 {
	name R2-12-47-2_xfmr_170;
	phases AS;
	from R2-12-47-2_node_209;
	to R2-12-47-2_tn_170;
	configuration transformer_configuration:1103;
}

object transformer:1322 {
	name R2-12-47-2_xfmr_171;
	phases AS;
	from R2-12-47-2_node_210;
	to R2-12-47-2_tn_171;
	configuration transformer_configuration:1101;
}

object transformer:1323 {
	name R2-12-47-2_xfmr_172;
	phases AS;
	from R2-12-47-2_node_46;
	to R2-12-47-2_tn_172;
	configuration transformer_configuration:1110;
}

object transformer:1324 {
	name R2-12-47-2_xfmr_173;
	phases BS;
	from R2-12-47-2_node_46;
	to R2-12-47-2_tn_173;
	configuration transformer_configuration:1134;
}

object transformer:1325 {
	name R2-12-47-2_xfmr_174;
	phases CS;
	from R2-12-47-2_node_46;
	to R2-12-47-2_tn_174;
	configuration transformer_configuration:1135;
}

object transformer:1326 {
	name R2-12-47-2_xfmr_175;
	phases AS;
	from R2-12-47-2_node_217;
	to R2-12-47-2_tn_175;
	configuration transformer_configuration:1102;
}

object transformer:1327 {
	name R2-12-47-2_xfmr_176;
	phases BS;
	from R2-12-47-2_node_217;
	to R2-12-47-2_tn_176;
	configuration transformer_configuration:1120;
}

object transformer:1328 {
	name R2-12-47-2_xfmr_177;
	phases CS;
	from R2-12-47-2_node_217;
	to R2-12-47-2_tn_177;
	configuration transformer_configuration:1138;
}

object transformer:1329 {
	name R2-12-47-2_xfmr_178;
	phases AS;
	from R2-12-47-2_node_222;
	to R2-12-47-2_tn_178;
	configuration transformer_configuration:1110;
}

object transformer:1330 {
	name R2-12-47-2_xfmr_179;
	phases BS;
	from R2-12-47-2_node_222;
	to R2-12-47-2_tn_179;
	configuration transformer_configuration:1125;
}

object transformer:1331 {
	name R2-12-47-2_xfmr_180;
	phases CS;
	from R2-12-47-2_node_222;
	to R2-12-47-2_tn_180;
	configuration transformer_configuration:1135;
}

object transformer:1332 {
	name R2-12-47-2_xfmr_181;
	phases AS;
	from R2-12-47-2_node_227;
	to R2-12-47-2_tn_181;
	configuration transformer_configuration:1111;
}

object transformer:1333 {
	name R2-12-47-2_xfmr_182;
	phases BS;
	from R2-12-47-2_node_235;
	to R2-12-47-2_tn_182;
	configuration transformer_configuration:1120;
}

object transformer:1334 {
	name R2-12-47-2_xfmr_183;
	phases BS;
	from R2-12-47-2_node_238;
	to R2-12-47-2_tn_183;
	configuration transformer_configuration:1120;
}

object transformer:1335 {
	name R2-12-47-2_xfmr_184;
	phases CS;
	from R2-12-47-2_node_234;
	to R2-12-47-2_tn_184;
	configuration transformer_configuration:1146;
}

object transformer:1336 {
	name R2-12-47-2_xfmr_185;
	phases CS;
	from R2-12-47-2_node_53;
	to R2-12-47-2_tn_185;
	configuration transformer_configuration:1136;
}

object transformer:1337 {
	name R2-12-47-2_xfmr_186;
	phases CS;
	from R2-12-47-2_node_241;
	to R2-12-47-2_tn_186;
	configuration transformer_configuration:1137;
}

object transformer:1338 {
	name R2-12-47-2_xfmr_187;
	phases CS;
	from R2-12-47-2_node_242;
	to R2-12-47-2_tn_187;
	configuration transformer_configuration:1151;
}

object transformer:1339 {
	name R2-12-47-2_xfmr_188;
	phases AS;
	from R2-12-47-2_node_11;
	to R2-12-47-2_tn_188;
	configuration transformer_configuration:1102;
}

object transformer:1340 {
	name R2-12-47-2_xfmr_189;
	phases BS;
	from R2-12-47-2_node_11;
	to R2-12-47-2_tn_189;
	configuration transformer_configuration:1119;
}

object transformer:1341 {
	name R2-12-47-2_xfmr_190;
	phases CS;
	from R2-12-47-2_node_11;
	to R2-12-47-2_tn_190;
	configuration transformer_configuration:1143;
}

object transformer:1342 {
	name R2-12-47-2_xfmr_191;
	phases AS;
	from R2-12-47-2_node_3;
	to R2-12-47-2_tn_191;
	configuration transformer_configuration:1101;
}

object transformer:1343 {
	name R2-12-47-2_xfmr_192;
	phases AS;
	from R2-12-47-2_node_114;
	to R2-12-47-2_tn_192;
	configuration transformer_configuration:1103;
}

object transformer:1351  {
	name R2-12-47-2_xfmr_193;
	phases ABCN;
	from R2-12-47-2_node_9;
	to R2-12-47-2_meter_1;
	configuration transformer_configuration:1344;
}

object transformer:1352  {
	name R2-12-47-2_xfmr_194;
	phases ABCN;
	from R2-12-47-2_node_102;
	to R2-12-47-2_meter_2;
	configuration transformer_configuration:1345;
}

object transformer:1353  {
	name R2-12-47-2_xfmr_195;
	phases ABCN;
	from R2-12-47-2_node_183;
	to R2-12-47-2_meter_3;
	configuration transformer_configuration:1346;
}

object transformer:1354  {
	name R2-12-47-2_xfmr_196;
	phases ABCN;
	from R2-12-47-2_node_184;
	to R2-12-47-2_meter_4;
	configuration transformer_configuration:1347;
}

object transformer:1355  {
	name R2-12-47-2_xfmr_197;
	phases ABCN;
	from R2-12-47-2_node_196;
	to R2-12-47-2_meter_5;
	configuration transformer_configuration:1347;
}

object transformer:1356  {
	name R2-12-47-2_xfmr_198;
	phases CN;
	from R2-12-47-2_node_177;
	to R2-12-47-2_meter_6;
	configuration transformer_configuration:1348;
}

object transformer:1357  {
	name R2-12-47-2_xfmr_199;
	phases ABCN;
	from R2-12-47-2_node_187;
	to R2-12-47-2_meter_7;
	configuration transformer_configuration:1349;
}

object transformer:1358  {
	name R2-12-47-2_xfmr_200;
	phases ABCN;
	from R2-12-47-2_node_70;
	to R2-12-47-2_meter_8;
	configuration transformer_configuration:1350;
}


object transformer_configuration:1101 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1102 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1103 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1104 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerA_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1105 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerA_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1106 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerA_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1107 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerA_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:1108 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1109 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1110 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerA_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1111 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerA_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1112 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerA_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:1113 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerA_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1114 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerA_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1115 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerA_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1116 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerA_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1117 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerA_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1118 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerA_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:1119 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1120 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1121 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1122 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerB_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1123 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerB_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1124 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerB_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1125 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerB_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1126 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerB_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:1127 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 300.0;
	powerB_rating 300.0;
	resistance 0.00050;
	reactance 0.00033;
}

object transformer_configuration:1128 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1129 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerB_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1130 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerB_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1131 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 10.0;
	powerB_rating 10.0;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1132 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerB_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1133 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerB_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1134 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 30.0;
	powerB_rating 30.0;
	resistance 0.00500;
	reactance 0.00333;
}

object transformer_configuration:1135 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1136 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1137 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00150;
	reactance 0.00100;
}

object transformer_configuration:1138 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1139 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00300;
	reactance 0.00200;
}

object transformer_configuration:1140 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 37.5;
	powerC_rating 37.5;
	resistance 0.00400;
	reactance 0.00267;
}

object transformer_configuration:1141 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1142 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00086;
	reactance 0.00057;
}

object transformer_configuration:1143 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 5;
	powerC_rating 5;
	resistance 0.015;
	reactance 0.01;
}

object transformer_configuration:1144 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 200.0;
	powerC_rating 200.0;
	resistance 0.00075;
	reactance 0.00050;
}

object transformer_configuration:1145 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 150.0;
	powerC_rating 150.0;
	resistance 0.00100;
	reactance 0.00067;
}

object transformer_configuration:1146 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 75.0;
	powerC_rating 75.0;
	resistance 0.00200;
	reactance 0.00133;
}

object transformer_configuration:1147 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 125.0;
	powerC_rating 125.0;
	resistance 0.00120;
	reactance 0.00080;
}

object transformer_configuration:1148 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 25.0;
	powerC_rating 25.0;
	resistance 0.00600;
	reactance 0.00400;
}

object transformer_configuration:1149 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type PADMOUNT;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 15.0;
	powerC_rating 15.0;
	resistance 0.01000;
	reactance 0.00667;
}

object transformer_configuration:1150 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 87.5;
	powerC_rating 87.5;
	resistance 0.00171;
	reactance 0.00114;
}

object transformer_configuration:1151 {
	connect_type SINGLE_PHASE_CENTER_TAPPED;
	install_type POLETOP;
	primary_voltage 7200 V;
	secondary_voltage 120 V;
	power_rating 300.0;
	powerC_rating 300.0;
	resistance 0.00050;
	reactance 0.00033;
}

object transformer_configuration:1344 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 525.0;
	powerA_rating 175.0;
	powerB_rating 175.0;
	powerC_rating 175.0;
	resistance 0.00019;
	reactance 0.00095;
}

object transformer_configuration:1345 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 300.0;
	powerA_rating 100.0;
	powerB_rating 100.0;
	powerC_rating 100.0;
	resistance 0.00033;
	reactance 0.00167;
}

object transformer_configuration:1346 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 55.0;
	powerA_rating 15.0;
	powerB_rating 25.0;
	powerC_rating 15.0;
	resistance 0.00182;
	reactance 0.00909;
}

object transformer_configuration:1347 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 150.0;
	powerA_rating 50.0;
	powerB_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00067;
	reactance 0.00333;
}

object transformer_configuration:1348 {
	connect_type WYE_WYE;
	install_type POLETOP;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 50.0;
	powerC_rating 50.0;
	resistance 0.00200;
	reactance 0.01000;
}

object transformer_configuration:1349 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 100.0;
	powerA_rating 25.0;
	powerB_rating 50.0;
	powerC_rating 25.0;
	resistance 0.00100;
	reactance 0.00500;
}

object transformer_configuration:1350 {
	connect_type WYE_WYE;
	install_type PADMOUNT;
	primary_voltage 12470.000 V;
	secondary_voltage 480 V;
	power_rating 412.5;
	powerA_rating 137.5;
	powerB_rating 137.5;
	powerC_rating 137.5;
	resistance 0.00024;
	reactance 0.00121;
}


object triplex_line:909 {
	name R2-12-47-2_tl_1;
	phases AS;
	from R2-12-47-2_tn_1;
	to R2-12-47-2_tm_1;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:910 {
	name R2-12-47-2_tl_2;
	phases AS;
	from R2-12-47-2_tn_2;
	to R2-12-47-2_tm_2;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:911 {
	name R2-12-47-2_tl_3;
	phases BS;
	from R2-12-47-2_tn_3;
	to R2-12-47-2_tm_3;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:912 {
	name R2-12-47-2_tl_4;
	phases CS;
	from R2-12-47-2_tn_4;
	to R2-12-47-2_tm_4;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:913 {
	name R2-12-47-2_tl_5;
	phases AS;
	from R2-12-47-2_tn_5;
	to R2-12-47-2_tm_5;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:914 {
	name R2-12-47-2_tl_6;
	phases AS;
	from R2-12-47-2_tn_6;
	to R2-12-47-2_tm_6;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:915 {
	name R2-12-47-2_tl_7;
	phases CS;
	from R2-12-47-2_tn_7;
	to R2-12-47-2_tm_7;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:916 {
	name R2-12-47-2_tl_8;
	phases CS;
	from R2-12-47-2_tn_8;
	to R2-12-47-2_tm_8;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:917 {
	name R2-12-47-2_tl_9;
	phases CS;
	from R2-12-47-2_tn_9;
	to R2-12-47-2_tm_9;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:918 {
	name R2-12-47-2_tl_10;
	phases BS;
	from R2-12-47-2_tn_10;
	to R2-12-47-2_tm_10;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:919 {
	name R2-12-47-2_tl_11;
	phases CS;
	from R2-12-47-2_tn_11;
	to R2-12-47-2_tm_11;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:920 {
	name R2-12-47-2_tl_12;
	phases CS;
	from R2-12-47-2_tn_12;
	to R2-12-47-2_tm_12;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:921 {
	name R2-12-47-2_tl_13;
	phases BS;
	from R2-12-47-2_tn_13;
	to R2-12-47-2_tm_13;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:922 {
	name R2-12-47-2_tl_14;
	phases BS;
	from R2-12-47-2_tn_14;
	to R2-12-47-2_tm_14;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:923 {
	name R2-12-47-2_tl_15;
	phases CS;
	from R2-12-47-2_tn_15;
	to R2-12-47-2_tm_15;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:924 {
	name R2-12-47-2_tl_16;
	phases BS;
	from R2-12-47-2_tn_16;
	to R2-12-47-2_tm_16;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:925 {
	name R2-12-47-2_tl_17;
	phases CS;
	from R2-12-47-2_tn_17;
	to R2-12-47-2_tm_17;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:926 {
	name R2-12-47-2_tl_18;
	phases AS;
	from R2-12-47-2_tn_18;
	to R2-12-47-2_tm_18;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:927 {
	name R2-12-47-2_tl_19;
	phases AS;
	from R2-12-47-2_tn_19;
	to R2-12-47-2_tm_19;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:928 {
	name R2-12-47-2_tl_20;
	phases BS;
	from R2-12-47-2_tn_20;
	to R2-12-47-2_tm_20;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:929 {
	name R2-12-47-2_tl_21;
	phases CS;
	from R2-12-47-2_tn_21;
	to R2-12-47-2_tm_21;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:930 {
	name R2-12-47-2_tl_22;
	phases AS;
	from R2-12-47-2_tn_22;
	to R2-12-47-2_tm_22;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:931 {
	name R2-12-47-2_tl_23;
	phases BS;
	from R2-12-47-2_tn_23;
	to R2-12-47-2_tm_23;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:932 {
	name R2-12-47-2_tl_24;
	phases BS;
	from R2-12-47-2_tn_24;
	to R2-12-47-2_tm_24;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:933 {
	name R2-12-47-2_tl_25;
	phases AS;
	from R2-12-47-2_tn_25;
	to R2-12-47-2_tm_25;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:934 {
	name R2-12-47-2_tl_26;
	phases CS;
	from R2-12-47-2_tn_26;
	to R2-12-47-2_tm_26;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:935 {
	name R2-12-47-2_tl_27;
	phases AS;
	from R2-12-47-2_tn_27;
	to R2-12-47-2_tm_27;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:936 {
	name R2-12-47-2_tl_28;
	phases AS;
	from R2-12-47-2_tn_28;
	to R2-12-47-2_tm_28;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:937 {
	name R2-12-47-2_tl_29;
	phases BS;
	from R2-12-47-2_tn_29;
	to R2-12-47-2_tm_29;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:938 {
	name R2-12-47-2_tl_30;
	phases CS;
	from R2-12-47-2_tn_30;
	to R2-12-47-2_tm_30;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:939 {
	name R2-12-47-2_tl_31;
	phases AS;
	from R2-12-47-2_tn_31;
	to R2-12-47-2_tm_31;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:940 {
	name R2-12-47-2_tl_32;
	phases BS;
	from R2-12-47-2_tn_32;
	to R2-12-47-2_tm_32;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:941 {
	name R2-12-47-2_tl_33;
	phases CS;
	from R2-12-47-2_tn_33;
	to R2-12-47-2_tm_33;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:942 {
	name R2-12-47-2_tl_34;
	phases CS;
	from R2-12-47-2_tn_34;
	to R2-12-47-2_tm_34;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:943 {
	name R2-12-47-2_tl_35;
	phases CS;
	from R2-12-47-2_tn_35;
	to R2-12-47-2_tm_35;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:944 {
	name R2-12-47-2_tl_36;
	phases BS;
	from R2-12-47-2_tn_36;
	to R2-12-47-2_tm_36;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:945 {
	name R2-12-47-2_tl_37;
	phases BS;
	from R2-12-47-2_tn_37;
	to R2-12-47-2_tm_37;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:946 {
	name R2-12-47-2_tl_38;
	phases CS;
	from R2-12-47-2_tn_38;
	to R2-12-47-2_tm_38;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:947 {
	name R2-12-47-2_tl_39;
	phases CS;
	from R2-12-47-2_tn_39;
	to R2-12-47-2_tm_39;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:948 {
	name R2-12-47-2_tl_40;
	phases AS;
	from R2-12-47-2_tn_40;
	to R2-12-47-2_tm_40;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:949 {
	name R2-12-47-2_tl_41;
	phases AS;
	from R2-12-47-2_tn_41;
	to R2-12-47-2_tm_41;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:950 {
	name R2-12-47-2_tl_42;
	phases BS;
	from R2-12-47-2_tn_42;
	to R2-12-47-2_tm_42;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:951 {
	name R2-12-47-2_tl_43;
	phases CS;
	from R2-12-47-2_tn_43;
	to R2-12-47-2_tm_43;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:952 {
	name R2-12-47-2_tl_44;
	phases CS;
	from R2-12-47-2_tn_44;
	to R2-12-47-2_tm_44;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:953 {
	name R2-12-47-2_tl_45;
	phases BS;
	from R2-12-47-2_tn_45;
	to R2-12-47-2_tm_45;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:954 {
	name R2-12-47-2_tl_46;
	phases BS;
	from R2-12-47-2_tn_46;
	to R2-12-47-2_tm_46;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:955 {
	name R2-12-47-2_tl_47;
	phases AS;
	from R2-12-47-2_tn_47;
	to R2-12-47-2_tm_47;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:956 {
	name R2-12-47-2_tl_48;
	phases AS;
	from R2-12-47-2_tn_48;
	to R2-12-47-2_tm_48;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:957 {
	name R2-12-47-2_tl_49;
	phases AS;
	from R2-12-47-2_tn_49;
	to R2-12-47-2_tm_49;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:958 {
	name R2-12-47-2_tl_50;
	phases BS;
	from R2-12-47-2_tn_50;
	to R2-12-47-2_tm_50;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:959 {
	name R2-12-47-2_tl_51;
	phases AS;
	from R2-12-47-2_tn_51;
	to R2-12-47-2_tm_51;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:960 {
	name R2-12-47-2_tl_52;
	phases AS;
	from R2-12-47-2_tn_52;
	to R2-12-47-2_tm_52;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:961 {
	name R2-12-47-2_tl_53;
	phases BS;
	from R2-12-47-2_tn_53;
	to R2-12-47-2_tm_53;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:962 {
	name R2-12-47-2_tl_54;
	phases CS;
	from R2-12-47-2_tn_54;
	to R2-12-47-2_tm_54;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:963 {
	name R2-12-47-2_tl_55;
	phases CS;
	from R2-12-47-2_tn_55;
	to R2-12-47-2_tm_55;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:964 {
	name R2-12-47-2_tl_56;
	phases AS;
	from R2-12-47-2_tn_56;
	to R2-12-47-2_tm_56;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:965 {
	name R2-12-47-2_tl_57;
	phases CS;
	from R2-12-47-2_tn_57;
	to R2-12-47-2_tm_57;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:966 {
	name R2-12-47-2_tl_58;
	phases AS;
	from R2-12-47-2_tn_58;
	to R2-12-47-2_tm_58;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:967 {
	name R2-12-47-2_tl_59;
	phases AS;
	from R2-12-47-2_tn_59;
	to R2-12-47-2_tm_59;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:968 {
	name R2-12-47-2_tl_60;
	phases BS;
	from R2-12-47-2_tn_60;
	to R2-12-47-2_tm_60;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:969 {
	name R2-12-47-2_tl_61;
	phases CS;
	from R2-12-47-2_tn_61;
	to R2-12-47-2_tm_61;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:970 {
	name R2-12-47-2_tl_62;
	phases BS;
	from R2-12-47-2_tn_62;
	to R2-12-47-2_tm_62;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:971 {
	name R2-12-47-2_tl_63;
	phases AS;
	from R2-12-47-2_tn_63;
	to R2-12-47-2_tm_63;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:972 {
	name R2-12-47-2_tl_64;
	phases CS;
	from R2-12-47-2_tn_64;
	to R2-12-47-2_tm_64;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:973 {
	name R2-12-47-2_tl_65;
	phases CS;
	from R2-12-47-2_tn_65;
	to R2-12-47-2_tm_65;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:974 {
	name R2-12-47-2_tl_66;
	phases BS;
	from R2-12-47-2_tn_66;
	to R2-12-47-2_tm_66;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:975 {
	name R2-12-47-2_tl_67;
	phases BS;
	from R2-12-47-2_tn_67;
	to R2-12-47-2_tm_67;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:976 {
	name R2-12-47-2_tl_68;
	phases BS;
	from R2-12-47-2_tn_68;
	to R2-12-47-2_tm_68;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:977 {
	name R2-12-47-2_tl_69;
	phases BS;
	from R2-12-47-2_tn_69;
	to R2-12-47-2_tm_69;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:978 {
	name R2-12-47-2_tl_70;
	phases AS;
	from R2-12-47-2_tn_70;
	to R2-12-47-2_tm_70;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:979 {
	name R2-12-47-2_tl_71;
	phases BS;
	from R2-12-47-2_tn_71;
	to R2-12-47-2_tm_71;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:980 {
	name R2-12-47-2_tl_72;
	phases CS;
	from R2-12-47-2_tn_72;
	to R2-12-47-2_tm_72;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:981 {
	name R2-12-47-2_tl_73;
	phases AS;
	from R2-12-47-2_tn_73;
	to R2-12-47-2_tm_73;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:982 {
	name R2-12-47-2_tl_74;
	phases AS;
	from R2-12-47-2_tn_74;
	to R2-12-47-2_tm_74;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:983 {
	name R2-12-47-2_tl_75;
	phases BS;
	from R2-12-47-2_tn_75;
	to R2-12-47-2_tm_75;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:984 {
	name R2-12-47-2_tl_76;
	phases CS;
	from R2-12-47-2_tn_76;
	to R2-12-47-2_tm_76;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:985 {
	name R2-12-47-2_tl_77;
	phases CS;
	from R2-12-47-2_tn_77;
	to R2-12-47-2_tm_77;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:986 {
	name R2-12-47-2_tl_78;
	phases CS;
	from R2-12-47-2_tn_78;
	to R2-12-47-2_tm_78;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:987 {
	name R2-12-47-2_tl_79;
	phases CS;
	from R2-12-47-2_tn_79;
	to R2-12-47-2_tm_79;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:988 {
	name R2-12-47-2_tl_80;
	phases BS;
	from R2-12-47-2_tn_80;
	to R2-12-47-2_tm_80;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:989 {
	name R2-12-47-2_tl_81;
	phases CS;
	from R2-12-47-2_tn_81;
	to R2-12-47-2_tm_81;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:990 {
	name R2-12-47-2_tl_82;
	phases CS;
	from R2-12-47-2_tn_82;
	to R2-12-47-2_tm_82;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:991 {
	name R2-12-47-2_tl_83;
	phases CS;
	from R2-12-47-2_tn_83;
	to R2-12-47-2_tm_83;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:992 {
	name R2-12-47-2_tl_84;
	phases BS;
	from R2-12-47-2_tn_84;
	to R2-12-47-2_tm_84;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:993 {
	name R2-12-47-2_tl_85;
	phases BS;
	from R2-12-47-2_tn_85;
	to R2-12-47-2_tm_85;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:994 {
	name R2-12-47-2_tl_86;
	phases CS;
	from R2-12-47-2_tn_86;
	to R2-12-47-2_tm_86;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:995 {
	name R2-12-47-2_tl_87;
	phases BS;
	from R2-12-47-2_tn_87;
	to R2-12-47-2_tm_87;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:996 {
	name R2-12-47-2_tl_88;
	phases AS;
	from R2-12-47-2_tn_88;
	to R2-12-47-2_tm_88;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:997 {
	name R2-12-47-2_tl_89;
	phases AS;
	from R2-12-47-2_tn_89;
	to R2-12-47-2_tm_89;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:998 {
	name R2-12-47-2_tl_90;
	phases BS;
	from R2-12-47-2_tn_90;
	to R2-12-47-2_tm_90;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:999 {
	name R2-12-47-2_tl_91;
	phases CS;
	from R2-12-47-2_tn_91;
	to R2-12-47-2_tm_91;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1000 {
	name R2-12-47-2_tl_92;
	phases AS;
	from R2-12-47-2_tn_92;
	to R2-12-47-2_tm_92;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1001 {
	name R2-12-47-2_tl_93;
	phases BS;
	from R2-12-47-2_tn_93;
	to R2-12-47-2_tm_93;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1002 {
	name R2-12-47-2_tl_94;
	phases CS;
	from R2-12-47-2_tn_94;
	to R2-12-47-2_tm_94;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1003 {
	name R2-12-47-2_tl_95;
	phases BS;
	from R2-12-47-2_tn_95;
	to R2-12-47-2_tm_95;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1004 {
	name R2-12-47-2_tl_96;
	phases CS;
	from R2-12-47-2_tn_96;
	to R2-12-47-2_tm_96;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1005 {
	name R2-12-47-2_tl_97;
	phases AS;
	from R2-12-47-2_tn_97;
	to R2-12-47-2_tm_97;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1006 {
	name R2-12-47-2_tl_98;
	phases AS;
	from R2-12-47-2_tn_98;
	to R2-12-47-2_tm_98;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1007 {
	name R2-12-47-2_tl_99;
	phases AS;
	from R2-12-47-2_tn_99;
	to R2-12-47-2_tm_99;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1008 {
	name R2-12-47-2_tl_100;
	phases BS;
	from R2-12-47-2_tn_100;
	to R2-12-47-2_tm_100;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1009 {
	name R2-12-47-2_tl_101;
	phases CS;
	from R2-12-47-2_tn_101;
	to R2-12-47-2_tm_101;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1010 {
	name R2-12-47-2_tl_102;
	phases BS;
	from R2-12-47-2_tn_102;
	to R2-12-47-2_tm_102;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1011 {
	name R2-12-47-2_tl_103;
	phases BS;
	from R2-12-47-2_tn_103;
	to R2-12-47-2_tm_103;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1012 {
	name R2-12-47-2_tl_104;
	phases CS;
	from R2-12-47-2_tn_104;
	to R2-12-47-2_tm_104;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1013 {
	name R2-12-47-2_tl_105;
	phases CS;
	from R2-12-47-2_tn_105;
	to R2-12-47-2_tm_105;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1014 {
	name R2-12-47-2_tl_106;
	phases BS;
	from R2-12-47-2_tn_106;
	to R2-12-47-2_tm_106;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1015 {
	name R2-12-47-2_tl_107;
	phases CS;
	from R2-12-47-2_tn_107;
	to R2-12-47-2_tm_107;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1016 {
	name R2-12-47-2_tl_108;
	phases BS;
	from R2-12-47-2_tn_108;
	to R2-12-47-2_tm_108;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1017 {
	name R2-12-47-2_tl_109;
	phases BS;
	from R2-12-47-2_tn_109;
	to R2-12-47-2_tm_109;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1018 {
	name R2-12-47-2_tl_110;
	phases AS;
	from R2-12-47-2_tn_110;
	to R2-12-47-2_tm_110;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1019 {
	name R2-12-47-2_tl_111;
	phases BS;
	from R2-12-47-2_tn_111;
	to R2-12-47-2_tm_111;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1020 {
	name R2-12-47-2_tl_112;
	phases CS;
	from R2-12-47-2_tn_112;
	to R2-12-47-2_tm_112;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1021 {
	name R2-12-47-2_tl_113;
	phases BS;
	from R2-12-47-2_tn_113;
	to R2-12-47-2_tm_113;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1022 {
	name R2-12-47-2_tl_114;
	phases BS;
	from R2-12-47-2_tn_114;
	to R2-12-47-2_tm_114;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1023 {
	name R2-12-47-2_tl_115;
	phases BS;
	from R2-12-47-2_tn_115;
	to R2-12-47-2_tm_115;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1024 {
	name R2-12-47-2_tl_116;
	phases AS;
	from R2-12-47-2_tn_116;
	to R2-12-47-2_tm_116;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1025 {
	name R2-12-47-2_tl_117;
	phases AS;
	from R2-12-47-2_tn_117;
	to R2-12-47-2_tm_117;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1026 {
	name R2-12-47-2_tl_118;
	phases AS;
	from R2-12-47-2_tn_118;
	to R2-12-47-2_tm_118;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1027 {
	name R2-12-47-2_tl_119;
	phases AS;
	from R2-12-47-2_tn_119;
	to R2-12-47-2_tm_119;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1028 {
	name R2-12-47-2_tl_120;
	phases BS;
	from R2-12-47-2_tn_120;
	to R2-12-47-2_tm_120;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1029 {
	name R2-12-47-2_tl_121;
	phases CS;
	from R2-12-47-2_tn_121;
	to R2-12-47-2_tm_121;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1030 {
	name R2-12-47-2_tl_122;
	phases BS;
	from R2-12-47-2_tn_122;
	to R2-12-47-2_tm_122;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1031 {
	name R2-12-47-2_tl_123;
	phases BS;
	from R2-12-47-2_tn_123;
	to R2-12-47-2_tm_123;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1032 {
	name R2-12-47-2_tl_124;
	phases CS;
	from R2-12-47-2_tn_124;
	to R2-12-47-2_tm_124;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1033 {
	name R2-12-47-2_tl_125;
	phases CS;
	from R2-12-47-2_tn_125;
	to R2-12-47-2_tm_125;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1034 {
	name R2-12-47-2_tl_126;
	phases BS;
	from R2-12-47-2_tn_126;
	to R2-12-47-2_tm_126;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1035 {
	name R2-12-47-2_tl_127;
	phases CS;
	from R2-12-47-2_tn_127;
	to R2-12-47-2_tm_127;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1036 {
	name R2-12-47-2_tl_128;
	phases AS;
	from R2-12-47-2_tn_128;
	to R2-12-47-2_tm_128;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1037 {
	name R2-12-47-2_tl_129;
	phases BS;
	from R2-12-47-2_tn_129;
	to R2-12-47-2_tm_129;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1038 {
	name R2-12-47-2_tl_130;
	phases CS;
	from R2-12-47-2_tn_130;
	to R2-12-47-2_tm_130;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1039 {
	name R2-12-47-2_tl_131;
	phases AS;
	from R2-12-47-2_tn_131;
	to R2-12-47-2_tm_131;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1040 {
	name R2-12-47-2_tl_132;
	phases BS;
	from R2-12-47-2_tn_132;
	to R2-12-47-2_tm_132;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1041 {
	name R2-12-47-2_tl_133;
	phases AS;
	from R2-12-47-2_tn_133;
	to R2-12-47-2_tm_133;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1042 {
	name R2-12-47-2_tl_134;
	phases BS;
	from R2-12-47-2_tn_134;
	to R2-12-47-2_tm_134;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1043 {
	name R2-12-47-2_tl_135;
	phases BS;
	from R2-12-47-2_tn_135;
	to R2-12-47-2_tm_135;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1044 {
	name R2-12-47-2_tl_136;
	phases CS;
	from R2-12-47-2_tn_136;
	to R2-12-47-2_tm_136;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1045 {
	name R2-12-47-2_tl_137;
	phases CS;
	from R2-12-47-2_tn_137;
	to R2-12-47-2_tm_137;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1046 {
	name R2-12-47-2_tl_138;
	phases AS;
	from R2-12-47-2_tn_138;
	to R2-12-47-2_tm_138;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1047 {
	name R2-12-47-2_tl_139;
	phases BS;
	from R2-12-47-2_tn_139;
	to R2-12-47-2_tm_139;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1048 {
	name R2-12-47-2_tl_140;
	phases CS;
	from R2-12-47-2_tn_140;
	to R2-12-47-2_tm_140;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1049 {
	name R2-12-47-2_tl_141;
	phases BS;
	from R2-12-47-2_tn_141;
	to R2-12-47-2_tm_141;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1050 {
	name R2-12-47-2_tl_142;
	phases CS;
	from R2-12-47-2_tn_142;
	to R2-12-47-2_tm_142;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1051 {
	name R2-12-47-2_tl_143;
	phases CS;
	from R2-12-47-2_tn_143;
	to R2-12-47-2_tm_143;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1052 {
	name R2-12-47-2_tl_144;
	phases CS;
	from R2-12-47-2_tn_144;
	to R2-12-47-2_tm_144;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1053 {
	name R2-12-47-2_tl_145;
	phases AS;
	from R2-12-47-2_tn_145;
	to R2-12-47-2_tm_145;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1054 {
	name R2-12-47-2_tl_146;
	phases AS;
	from R2-12-47-2_tn_146;
	to R2-12-47-2_tm_146;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1055 {
	name R2-12-47-2_tl_147;
	phases BS;
	from R2-12-47-2_tn_147;
	to R2-12-47-2_tm_147;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1056 {
	name R2-12-47-2_tl_148;
	phases CS;
	from R2-12-47-2_tn_148;
	to R2-12-47-2_tm_148;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1057 {
	name R2-12-47-2_tl_149;
	phases BS;
	from R2-12-47-2_tn_149;
	to R2-12-47-2_tm_149;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1058 {
	name R2-12-47-2_tl_150;
	phases CS;
	from R2-12-47-2_tn_150;
	to R2-12-47-2_tm_150;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1059 {
	name R2-12-47-2_tl_151;
	phases AS;
	from R2-12-47-2_tn_151;
	to R2-12-47-2_tm_151;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1060 {
	name R2-12-47-2_tl_152;
	phases BS;
	from R2-12-47-2_tn_152;
	to R2-12-47-2_tm_152;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1061 {
	name R2-12-47-2_tl_153;
	phases CS;
	from R2-12-47-2_tn_153;
	to R2-12-47-2_tm_153;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1062 {
	name R2-12-47-2_tl_154;
	phases AS;
	from R2-12-47-2_tn_154;
	to R2-12-47-2_tm_154;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1063 {
	name R2-12-47-2_tl_155;
	phases CS;
	from R2-12-47-2_tn_155;
	to R2-12-47-2_tm_155;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1064 {
	name R2-12-47-2_tl_156;
	phases AS;
	from R2-12-47-2_tn_156;
	to R2-12-47-2_tm_156;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1065 {
	name R2-12-47-2_tl_157;
	phases AS;
	from R2-12-47-2_tn_157;
	to R2-12-47-2_tm_157;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1066 {
	name R2-12-47-2_tl_158;
	phases BS;
	from R2-12-47-2_tn_158;
	to R2-12-47-2_tm_158;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1067 {
	name R2-12-47-2_tl_159;
	phases CS;
	from R2-12-47-2_tn_159;
	to R2-12-47-2_tm_159;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1068 {
	name R2-12-47-2_tl_160;
	phases CS;
	from R2-12-47-2_tn_160;
	to R2-12-47-2_tm_160;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1069 {
	name R2-12-47-2_tl_161;
	phases CS;
	from R2-12-47-2_tn_161;
	to R2-12-47-2_tm_161;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1070 {
	name R2-12-47-2_tl_162;
	phases AS;
	from R2-12-47-2_tn_162;
	to R2-12-47-2_tm_162;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1071 {
	name R2-12-47-2_tl_163;
	phases CS;
	from R2-12-47-2_tn_163;
	to R2-12-47-2_tm_163;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1072 {
	name R2-12-47-2_tl_164;
	phases CS;
	from R2-12-47-2_tn_164;
	to R2-12-47-2_tm_164;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1073 {
	name R2-12-47-2_tl_165;
	phases CS;
	from R2-12-47-2_tn_165;
	to R2-12-47-2_tm_165;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1074 {
	name R2-12-47-2_tl_166;
	phases CS;
	from R2-12-47-2_tn_166;
	to R2-12-47-2_tm_166;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1075 {
	name R2-12-47-2_tl_167;
	phases AS;
	from R2-12-47-2_tn_167;
	to R2-12-47-2_tm_167;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1076 {
	name R2-12-47-2_tl_168;
	phases AS;
	from R2-12-47-2_tn_168;
	to R2-12-47-2_tm_168;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1077 {
	name R2-12-47-2_tl_169;
	phases AS;
	from R2-12-47-2_tn_169;
	to R2-12-47-2_tm_169;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1078 {
	name R2-12-47-2_tl_170;
	phases AS;
	from R2-12-47-2_tn_170;
	to R2-12-47-2_tm_170;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1079 {
	name R2-12-47-2_tl_171;
	phases AS;
	from R2-12-47-2_tn_171;
	to R2-12-47-2_tm_171;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1080 {
	name R2-12-47-2_tl_172;
	phases AS;
	from R2-12-47-2_tn_172;
	to R2-12-47-2_tm_172;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1081 {
	name R2-12-47-2_tl_173;
	phases BS;
	from R2-12-47-2_tn_173;
	to R2-12-47-2_tm_173;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1082 {
	name R2-12-47-2_tl_174;
	phases CS;
	from R2-12-47-2_tn_174;
	to R2-12-47-2_tm_174;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1083 {
	name R2-12-47-2_tl_175;
	phases AS;
	from R2-12-47-2_tn_175;
	to R2-12-47-2_tm_175;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1084 {
	name R2-12-47-2_tl_176;
	phases BS;
	from R2-12-47-2_tn_176;
	to R2-12-47-2_tm_176;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1085 {
	name R2-12-47-2_tl_177;
	phases CS;
	from R2-12-47-2_tn_177;
	to R2-12-47-2_tm_177;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1086 {
	name R2-12-47-2_tl_178;
	phases AS;
	from R2-12-47-2_tn_178;
	to R2-12-47-2_tm_178;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1087 {
	name R2-12-47-2_tl_179;
	phases BS;
	from R2-12-47-2_tn_179;
	to R2-12-47-2_tm_179;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1088 {
	name R2-12-47-2_tl_180;
	phases CS;
	from R2-12-47-2_tn_180;
	to R2-12-47-2_tm_180;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1089 {
	name R2-12-47-2_tl_181;
	phases AS;
	from R2-12-47-2_tn_181;
	to R2-12-47-2_tm_181;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1090 {
	name R2-12-47-2_tl_182;
	phases BS;
	from R2-12-47-2_tn_182;
	to R2-12-47-2_tm_182;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1091 {
	name R2-12-47-2_tl_183;
	phases BS;
	from R2-12-47-2_tn_183;
	to R2-12-47-2_tm_183;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1092 {
	name R2-12-47-2_tl_184;
	phases CS;
	from R2-12-47-2_tn_184;
	to R2-12-47-2_tm_184;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1093 {
	name R2-12-47-2_tl_185;
	phases CS;
	from R2-12-47-2_tn_185;
	to R2-12-47-2_tm_185;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1094 {
	name R2-12-47-2_tl_186;
	phases CS;
	from R2-12-47-2_tn_186;
	to R2-12-47-2_tm_186;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1095 {
	name R2-12-47-2_tl_187;
	phases CS;
	from R2-12-47-2_tn_187;
	to R2-12-47-2_tm_187;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1096 {
	name R2-12-47-2_tl_188;
	phases AS;
	from R2-12-47-2_tn_188;
	to R2-12-47-2_tm_188;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1097 {
	name R2-12-47-2_tl_189;
	phases BS;
	from R2-12-47-2_tn_189;
	to R2-12-47-2_tm_189;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1098 {
	name R2-12-47-2_tl_190;
	phases CS;
	from R2-12-47-2_tn_190;
	to R2-12-47-2_tm_190;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1099 {
	name R2-12-47-2_tl_191;
	phases AS;
	from R2-12-47-2_tn_191;
	to R2-12-47-2_tm_191;
	length 30;
	configuration triplex_line_configuration:1;
}

object triplex_line:1100 {
	name R2-12-47-2_tl_192;
	phases AS;
	from R2-12-47-2_tn_192;
	to R2-12-47-2_tm_192;
	length 30;
	configuration triplex_line_configuration:1;
}


object triplex_line_conductor {
	name TLC 1/0 AA triplex;
	resistance 0.97;
	geometric_mean_radius 0.0111;
}


object triplex_line_configuration:1 {
	conductor_1 TLC 1/0 AA triplex;
	conductor_2 TLC 1/0 AA triplex;
	conductor_N TLC 1/0 AA triplex;
	insulation_thickness 0.08;
	diameter 0.368;
}


object triplex_meter:709 {
	name R2-12-47-2_tm_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:710 {
	name R2-12-47-2_tm_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:711 {
	name R2-12-47-2_tm_3;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "711.csv";
	// };
object complex_assert{
		parent R2-12-47-2_tm_3;
		target voltage_1;
		value -59.0859-102.347j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_tm_3;
		target voltage_2;
		value -59.8991-103.319j;
		within 2;
	};
}

object triplex_meter:712 {
	name R2-12-47-2_tm_4;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:713 {
	name R2-12-47-2_tm_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:714 {
	name R2-12-47-2_tm_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:715 {
	name R2-12-47-2_tm_7;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:716 {
	name R2-12-47-2_tm_8;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:717 {
	name R2-12-47-2_tm_9;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:718 {
	name R2-12-47-2_tm_10;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:719 {
	name R2-12-47-2_tm_11;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:720 {
	name R2-12-47-2_tm_12;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:721 {
	name R2-12-47-2_tm_13;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:722 {
	name R2-12-47-2_tm_14;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:723 {
	name R2-12-47-2_tm_15;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:724 {
	name R2-12-47-2_tm_16;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:725 {
	name R2-12-47-2_tm_17;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:726 {
	name R2-12-47-2_tm_18;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:727 {
	name R2-12-47-2_tm_19;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:728 {
	name R2-12-47-2_tm_20;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:729 {
	name R2-12-47-2_tm_21;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:730 {
	name R2-12-47-2_tm_22;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:731 {
	name R2-12-47-2_tm_23;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:732 {
	name R2-12-47-2_tm_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:733 {
	name R2-12-47-2_tm_25;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:734 {
	name R2-12-47-2_tm_26;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:735 {
	name R2-12-47-2_tm_27;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:736 {
	name R2-12-47-2_tm_28;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:737 {
	name R2-12-47-2_tm_29;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:738 {
	name R2-12-47-2_tm_30;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:739 {
	name R2-12-47-2_tm_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:740 {
	name R2-12-47-2_tm_32;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:741 {
	name R2-12-47-2_tm_33;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:742 {
	name R2-12-47-2_tm_34;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:743 {
	name R2-12-47-2_tm_35;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:744 {
	name R2-12-47-2_tm_36;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:745 {
	name R2-12-47-2_tm_37;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:746 {
	name R2-12-47-2_tm_38;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:747 {
	name R2-12-47-2_tm_39;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:748 {
	name R2-12-47-2_tm_40;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:749 {
	name R2-12-47-2_tm_41;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:750 {
	name R2-12-47-2_tm_42;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:751 {
	name R2-12-47-2_tm_43;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:752 {
	name R2-12-47-2_tm_44;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:753 {
	name R2-12-47-2_tm_45;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:754 {
	name R2-12-47-2_tm_46;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:755 {
	name R2-12-47-2_tm_47;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:756 {
	name R2-12-47-2_tm_48;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:757 {
	name R2-12-47-2_tm_49;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:758 {
	name R2-12-47-2_tm_50;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:759 {
	name R2-12-47-2_tm_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:760 {
	name R2-12-47-2_tm_52;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:761 {
	name R2-12-47-2_tm_53;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:762 {
	name R2-12-47-2_tm_54;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:763 {
	name R2-12-47-2_tm_55;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:764 {
	name R2-12-47-2_tm_56;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:765 {
	name R2-12-47-2_tm_57;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:766 {
	name R2-12-47-2_tm_58;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:767 {
	name R2-12-47-2_tm_59;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:768 {
	name R2-12-47-2_tm_60;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:769 {
	name R2-12-47-2_tm_61;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:770 {
	name R2-12-47-2_tm_62;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:771 {
	name R2-12-47-2_tm_63;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:772 {
	name R2-12-47-2_tm_64;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:773 {
	name R2-12-47-2_tm_65;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:774 {
	name R2-12-47-2_tm_66;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:775 {
	name R2-12-47-2_tm_67;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:776 {
	name R2-12-47-2_tm_68;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:777 {
	name R2-12-47-2_tm_69;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:778 {
	name R2-12-47-2_tm_70;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:779 {
	name R2-12-47-2_tm_71;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:780 {
	name R2-12-47-2_tm_72;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:781 {
	name R2-12-47-2_tm_73;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:782 {
	name R2-12-47-2_tm_74;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:783 {
	name R2-12-47-2_tm_75;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:784 {
	name R2-12-47-2_tm_76;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:785 {
	name R2-12-47-2_tm_77;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:786 {
	name R2-12-47-2_tm_78;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:787 {
	name R2-12-47-2_tm_79;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:788 {
	name R2-12-47-2_tm_80;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:789 {
	name R2-12-47-2_tm_81;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:790 {
	name R2-12-47-2_tm_82;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:791 {
	name R2-12-47-2_tm_83;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:792 {
	name R2-12-47-2_tm_84;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:793 {
	name R2-12-47-2_tm_85;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:794 {
	name R2-12-47-2_tm_86;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:795 {
	name R2-12-47-2_tm_87;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:796 {
	name R2-12-47-2_tm_88;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:797 {
	name R2-12-47-2_tm_89;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:798 {
	name R2-12-47-2_tm_90;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:799 {
	name R2-12-47-2_tm_91;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:800 {
	name R2-12-47-2_tm_92;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:801 {
	name R2-12-47-2_tm_93;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:802 {
	name R2-12-47-2_tm_94;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:803 {
	name R2-12-47-2_tm_95;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:804 {
	name R2-12-47-2_tm_96;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:805 {
	name R2-12-47-2_tm_97;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:806 {
	name R2-12-47-2_tm_98;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:807 {
	name R2-12-47-2_tm_99;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:808 {
	name R2-12-47-2_tm_100;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:809 {
	name R2-12-47-2_tm_101;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:810 {
	name R2-12-47-2_tm_102;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:811 {
	name R2-12-47-2_tm_103;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:812 {
	name R2-12-47-2_tm_104;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:813 {
	name R2-12-47-2_tm_105;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:814 {
	name R2-12-47-2_tm_106;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:815 {
	name R2-12-47-2_tm_107;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:816 {
	name R2-12-47-2_tm_108;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:817 {
	name R2-12-47-2_tm_109;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:818 {
	name R2-12-47-2_tm_110;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:819 {
	name R2-12-47-2_tm_111;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:820 {
	name R2-12-47-2_tm_112;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:821 {
	name R2-12-47-2_tm_113;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:822 {
	name R2-12-47-2_tm_114;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:823 {
	name R2-12-47-2_tm_115;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:824 {
	name R2-12-47-2_tm_116;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:825 {
	name R2-12-47-2_tm_117;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:826 {
	name R2-12-47-2_tm_118;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:827 {
	name R2-12-47-2_tm_119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:828 {
	name R2-12-47-2_tm_120;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:829 {
	name R2-12-47-2_tm_121;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:830 {
	name R2-12-47-2_tm_122;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:831 {
	name R2-12-47-2_tm_123;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:832 {
	name R2-12-47-2_tm_124;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:833 {
	name R2-12-47-2_tm_125;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:834 {
	name R2-12-47-2_tm_126;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:835 {
	name R2-12-47-2_tm_127;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:836 {
	name R2-12-47-2_tm_128;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:837 {
	name R2-12-47-2_tm_129;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:838 {
	name R2-12-47-2_tm_130;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:839 {
	name R2-12-47-2_tm_131;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:840 {
	name R2-12-47-2_tm_132;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:841 {
	name R2-12-47-2_tm_133;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:842 {
	name R2-12-47-2_tm_134;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:843 {
	name R2-12-47-2_tm_135;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:844 {
	name R2-12-47-2_tm_136;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:845 {
	name R2-12-47-2_tm_137;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:846 {
	name R2-12-47-2_tm_138;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:847 {
	name R2-12-47-2_tm_139;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:848 {
	name R2-12-47-2_tm_140;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:849 {
	name R2-12-47-2_tm_141;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:850 {
	name R2-12-47-2_tm_142;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:851 {
	name R2-12-47-2_tm_143;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:852 {
	name R2-12-47-2_tm_144;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:853 {
	name R2-12-47-2_tm_145;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:854 {
	name R2-12-47-2_tm_146;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "854.csv";
	// };
object complex_assert{
		parent R2-12-47-2_tm_146;
		target voltage_1;
		value +110.57-3.33294i;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_tm_146;
		target voltage_2;
		value +112.874-4.23775i;
		within 2;
	};
}

object triplex_meter:855 {
	name R2-12-47-2_tm_147;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:856 {
	name R2-12-47-2_tm_148;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:857 {
	name R2-12-47-2_tm_149;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:858 {
	name R2-12-47-2_tm_150;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:859 {
	name R2-12-47-2_tm_151;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:860 {
	name R2-12-47-2_tm_152;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:861 {
	name R2-12-47-2_tm_153;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:862 {
	name R2-12-47-2_tm_154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:863 {
	name R2-12-47-2_tm_155;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:864 {
	name R2-12-47-2_tm_156;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:865 {
	name R2-12-47-2_tm_157;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:866 {
	name R2-12-47-2_tm_158;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:867 {
	name R2-12-47-2_tm_159;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:868 {
	name R2-12-47-2_tm_160;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:869 {
	name R2-12-47-2_tm_161;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:870 {
	name R2-12-47-2_tm_162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:871 {
	name R2-12-47-2_tm_163;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:872 {
	name R2-12-47-2_tm_164;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:873 {
	name R2-12-47-2_tm_165;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:874 {
	name R2-12-47-2_tm_166;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:875 {
	name R2-12-47-2_tm_167;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:876 {
	name R2-12-47-2_tm_168;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:877 {
	name R2-12-47-2_tm_169;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:878 {
	name R2-12-47-2_tm_170;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:879 {
	name R2-12-47-2_tm_171;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:880 {
	name R2-12-47-2_tm_172;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:881 {
	name R2-12-47-2_tm_173;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:882 {
	name R2-12-47-2_tm_174;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:883 {
	name R2-12-47-2_tm_175;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:884 {
	name R2-12-47-2_tm_176;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:885 {
	name R2-12-47-2_tm_177;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:886 {
	name R2-12-47-2_tm_178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:887 {
	name R2-12-47-2_tm_179;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:888 {
	name R2-12-47-2_tm_180;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:889 {
	name R2-12-47-2_tm_181;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:890 {
	name R2-12-47-2_tm_182;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:891 {
	name R2-12-47-2_tm_183;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:892 {
	name R2-12-47-2_tm_184;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:893 {
	name R2-12-47-2_tm_185;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:894 {
	name R2-12-47-2_tm_186;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:895 {
	name R2-12-47-2_tm_187;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:896 {
	name R2-12-47-2_tm_188;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:897 {
	name R2-12-47-2_tm_189;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:898 {
	name R2-12-47-2_tm_190;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:899 {
	name R2-12-47-2_tm_191;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_meter:900 {
	name R2-12-47-2_tm_192;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}


object triplex_node:325 {
	name R2-12-47-2_tn_1;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:326 {
	name R2-12-47-2_tn_2;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "326.csv";
	// };
object complex_assert{
		parent R2-12-47-2_tn_2;
		target voltage_1;
		value +118.388-0.0139402i;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_tn_2;
		target voltage_2;
		value +119.345-0.228334i;
		within 2;
	};
}

object triplex_node:327 {
	name R2-12-47-2_tn_3;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:328 {
	name R2-12-47-2_tn_4;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:329 {
	name R2-12-47-2_tn_5;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:330 {
	name R2-12-47-2_tn_6;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:331 {
	name R2-12-47-2_tn_7;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:332 {
	name R2-12-47-2_tn_8;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:333 {
	name R2-12-47-2_tn_9;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:334 {
	name R2-12-47-2_tn_10;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:335 {
	name R2-12-47-2_tn_11;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:336 {
	name R2-12-47-2_tn_12;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:337 {
	name R2-12-47-2_tn_13;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:338 {
	name R2-12-47-2_tn_14;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:339 {
	name R2-12-47-2_tn_15;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:340 {
	name R2-12-47-2_tn_16;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:341 {
	name R2-12-47-2_tn_17;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:342 {
	name R2-12-47-2_tn_18;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:343 {
	name R2-12-47-2_tn_19;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:344 {
	name R2-12-47-2_tn_20;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:345 {
	name R2-12-47-2_tn_21;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:346 {
	name R2-12-47-2_tn_22;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:347 {
	name R2-12-47-2_tn_23;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:348 {
	name R2-12-47-2_tn_24;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:349 {
	name R2-12-47-2_tn_25;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:350 {
	name R2-12-47-2_tn_26;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:351 {
	name R2-12-47-2_tn_27;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:352 {
	name R2-12-47-2_tn_28;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:353 {
	name R2-12-47-2_tn_29;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:354 {
	name R2-12-47-2_tn_30;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:355 {
	name R2-12-47-2_tn_31;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:356 {
	name R2-12-47-2_tn_32;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:357 {
	name R2-12-47-2_tn_33;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:358 {
	name R2-12-47-2_tn_34;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:359 {
	name R2-12-47-2_tn_35;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:360 {
	name R2-12-47-2_tn_36;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:361 {
	name R2-12-47-2_tn_37;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:362 {
	name R2-12-47-2_tn_38;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:363 {
	name R2-12-47-2_tn_39;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:364 {
	name R2-12-47-2_tn_40;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:365 {
	name R2-12-47-2_tn_41;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:366 {
	name R2-12-47-2_tn_42;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:367 {
	name R2-12-47-2_tn_43;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:368 {
	name R2-12-47-2_tn_44;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:369 {
	name R2-12-47-2_tn_45;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:370 {
	name R2-12-47-2_tn_46;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:371 {
	name R2-12-47-2_tn_47;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:372 {
	name R2-12-47-2_tn_48;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:373 {
	name R2-12-47-2_tn_49;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:374 {
	name R2-12-47-2_tn_50;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:375 {
	name R2-12-47-2_tn_51;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:376 {
	name R2-12-47-2_tn_52;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:377 {
	name R2-12-47-2_tn_53;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:378 {
	name R2-12-47-2_tn_54;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:379 {
	name R2-12-47-2_tn_55;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:380 {
	name R2-12-47-2_tn_56;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:381 {
	name R2-12-47-2_tn_57;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:382 {
	name R2-12-47-2_tn_58;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:383 {
	name R2-12-47-2_tn_59;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:384 {
	name R2-12-47-2_tn_60;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:385 {
	name R2-12-47-2_tn_61;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:386 {
	name R2-12-47-2_tn_62;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:387 {
	name R2-12-47-2_tn_63;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:388 {
	name R2-12-47-2_tn_64;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:389 {
	name R2-12-47-2_tn_65;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:390 {
	name R2-12-47-2_tn_66;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:391 {
	name R2-12-47-2_tn_67;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:392 {
	name R2-12-47-2_tn_68;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:393 {
	name R2-12-47-2_tn_69;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:394 {
	name R2-12-47-2_tn_70;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:395 {
	name R2-12-47-2_tn_71;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "395.csv";
	// };
object complex_assert{
		parent R2-12-47-2_tn_71;
		target voltage_1;
		value -59.7338-95.185j;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_tn_71;
		target voltage_2;
		value -60.4615-95.9197j;
		within 2;
	};
}

object triplex_node:396 {
	name R2-12-47-2_tn_72;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:397 {
	name R2-12-47-2_tn_73;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:398 {
	name R2-12-47-2_tn_74;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:399 {
	name R2-12-47-2_tn_75;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:400 {
	name R2-12-47-2_tn_76;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:401 {
	name R2-12-47-2_tn_77;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:402 {
	name R2-12-47-2_tn_78;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:403 {
	name R2-12-47-2_tn_79;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:404 {
	name R2-12-47-2_tn_80;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:405 {
	name R2-12-47-2_tn_81;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:406 {
	name R2-12-47-2_tn_82;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:407 {
	name R2-12-47-2_tn_83;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:408 {
	name R2-12-47-2_tn_84;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:409 {
	name R2-12-47-2_tn_85;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:410 {
	name R2-12-47-2_tn_86;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:411 {
	name R2-12-47-2_tn_87;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:412 {
	name R2-12-47-2_tn_88;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:413 {
	name R2-12-47-2_tn_89;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:414 {
	name R2-12-47-2_tn_90;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:415 {
	name R2-12-47-2_tn_91;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:416 {
	name R2-12-47-2_tn_92;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:417 {
	name R2-12-47-2_tn_93;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:418 {
	name R2-12-47-2_tn_94;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:419 {
	name R2-12-47-2_tn_95;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:420 {
	name R2-12-47-2_tn_96;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:421 {
	name R2-12-47-2_tn_97;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:422 {
	name R2-12-47-2_tn_98;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:423 {
	name R2-12-47-2_tn_99;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:424 {
	name R2-12-47-2_tn_100;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:425 {
	name R2-12-47-2_tn_101;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:426 {
	name R2-12-47-2_tn_102;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:427 {
	name R2-12-47-2_tn_103;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:428 {
	name R2-12-47-2_tn_104;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:429 {
	name R2-12-47-2_tn_105;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:430 {
	name R2-12-47-2_tn_106;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:431 {
	name R2-12-47-2_tn_107;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:432 {
	name R2-12-47-2_tn_108;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:433 {
	name R2-12-47-2_tn_109;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:434 {
	name R2-12-47-2_tn_110;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:435 {
	name R2-12-47-2_tn_111;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:436 {
	name R2-12-47-2_tn_112;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:437 {
	name R2-12-47-2_tn_113;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:438 {
	name R2-12-47-2_tn_114;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:439 {
	name R2-12-47-2_tn_115;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:440 {
	name R2-12-47-2_tn_116;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:441 {
	name R2-12-47-2_tn_117;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:442 {
	name R2-12-47-2_tn_118;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:443 {
	name R2-12-47-2_tn_119;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:444 {
	name R2-12-47-2_tn_120;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:445 {
	name R2-12-47-2_tn_121;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:446 {
	name R2-12-47-2_tn_122;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:447 {
	name R2-12-47-2_tn_123;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:448 {
	name R2-12-47-2_tn_124;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:449 {
	name R2-12-47-2_tn_125;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:450 {
	name R2-12-47-2_tn_126;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:451 {
	name R2-12-47-2_tn_127;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:452 {
	name R2-12-47-2_tn_128;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:453 {
	name R2-12-47-2_tn_129;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:454 {
	name R2-12-47-2_tn_130;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:455 {
	name R2-12-47-2_tn_131;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:456 {
	name R2-12-47-2_tn_132;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:457 {
	name R2-12-47-2_tn_133;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:458 {
	name R2-12-47-2_tn_134;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:459 {
	name R2-12-47-2_tn_135;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:460 {
	name R2-12-47-2_tn_136;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:461 {
	name R2-12-47-2_tn_137;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:462 {
	name R2-12-47-2_tn_138;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:463 {
	name R2-12-47-2_tn_139;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:464 {
	name R2-12-47-2_tn_140;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:465 {
	name R2-12-47-2_tn_141;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:466 {
	name R2-12-47-2_tn_142;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:467 {
	name R2-12-47-2_tn_143;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:468 {
	name R2-12-47-2_tn_144;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:469 {
	name R2-12-47-2_tn_145;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:470 {
	name R2-12-47-2_tn_146;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:471 {
	name R2-12-47-2_tn_147;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:472 {
	name R2-12-47-2_tn_148;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:473 {
	name R2-12-47-2_tn_149;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:474 {
	name R2-12-47-2_tn_150;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:475 {
	name R2-12-47-2_tn_151;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:476 {
	name R2-12-47-2_tn_152;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:477 {
	name R2-12-47-2_tn_153;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:478 {
	name R2-12-47-2_tn_154;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:479 {
	name R2-12-47-2_tn_155;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:480 {
	name R2-12-47-2_tn_156;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:481 {
	name R2-12-47-2_tn_157;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:482 {
	name R2-12-47-2_tn_158;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:483 {
	name R2-12-47-2_tn_159;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:484 {
	name R2-12-47-2_tn_160;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:485 {
	name R2-12-47-2_tn_161;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:486 {
	name R2-12-47-2_tn_162;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:487 {
	name R2-12-47-2_tn_163;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:488 {
	name R2-12-47-2_tn_164;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:489 {
	name R2-12-47-2_tn_165;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:490 {
	name R2-12-47-2_tn_166;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:491 {
	name R2-12-47-2_tn_167;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:492 {
	name R2-12-47-2_tn_168;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:493 {
	name R2-12-47-2_tn_169;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:494 {
	name R2-12-47-2_tn_170;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:495 {
	name R2-12-47-2_tn_171;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:496 {
	name R2-12-47-2_tn_172;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:497 {
	name R2-12-47-2_tn_173;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:498 {
	name R2-12-47-2_tn_174;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:499 {
	name R2-12-47-2_tn_175;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:500 {
	name R2-12-47-2_tn_176;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:501 {
	name R2-12-47-2_tn_177;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:502 {
	name R2-12-47-2_tn_178;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:503 {
	name R2-12-47-2_tn_179;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:504 {
	name R2-12-47-2_tn_180;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:505 {
	name R2-12-47-2_tn_181;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:506 {
	name R2-12-47-2_tn_182;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:507 {
	name R2-12-47-2_tn_183;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:508 {
	name R2-12-47-2_tn_184;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:509 {
	name R2-12-47-2_tn_185;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:510 {
	name R2-12-47-2_tn_186;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:511 {
	name R2-12-47-2_tn_187;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:512 {
	name R2-12-47-2_tn_188;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:513 {
	name R2-12-47-2_tn_189;
	phases BS;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:514 {
	name R2-12-47-2_tn_190;
	phases CS;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:515 {
	name R2-12-47-2_tn_191;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_node:516 {
	name R2-12-47-2_tn_192;
	phases AS;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:517 {
	name R2-12-47-2_tn_193;
	phases AS;
	parent R2-12-47-2_tm_1;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:518 {
	name R2-12-47-2_tn_194;
	phases AS;
	parent R2-12-47-2_tm_2;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:519 {
	name R2-12-47-2_tn_195;
	phases BS;
	parent R2-12-47-2_tm_3;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:520 {
	name R2-12-47-2_tn_196;
	phases CS;
	parent R2-12-47-2_tm_4;
	constant_power_1 8001.0071+5722.186j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:521 {
	name R2-12-47-2_tn_197;
	phases AS;
	parent R2-12-47-2_tm_5;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:522 {
	name R2-12-47-2_tn_198;
	phases AS;
	parent R2-12-47-2_tm_6;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:523 {
	name R2-12-47-2_tn_199;
	phases CS;
	parent R2-12-47-2_tm_7;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:524 {
	name R2-12-47-2_tn_200;
	phases CS;
	parent R2-12-47-2_tm_8;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:525 {
	name R2-12-47-2_tn_201;
	phases CS;
	parent R2-12-47-2_tm_9;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:526 {
	name R2-12-47-2_tn_202;
	phases BS;
	parent R2-12-47-2_tm_10;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:527 {
	name R2-12-47-2_tn_203;
	phases CS;
	parent R2-12-47-2_tm_11;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:528 {
	name R2-12-47-2_tn_204;
	phases CS;
	parent R2-12-47-2_tm_12;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:529 {
	name R2-12-47-2_tn_205;
	phases BS;
	parent R2-12-47-2_tm_13;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:530 {
	name R2-12-47-2_tn_206;
	phases BS;
	parent R2-12-47-2_tm_14;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:531 {
	name R2-12-47-2_tn_207;
	phases CS;
	parent R2-12-47-2_tm_15;
	constant_power_1 20002.5178+14305.465j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:532 {
	name R2-12-47-2_tn_208;
	phases BS;
	parent R2-12-47-2_tm_16;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:533 {
	name R2-12-47-2_tn_209;
	phases CS;
	parent R2-12-47-2_tm_17;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:534 {
	name R2-12-47-2_tn_210;
	phases AS;
	parent R2-12-47-2_tm_18;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:535 {
	name R2-12-47-2_tn_211;
	phases AS;
	parent R2-12-47-2_tm_19;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:536 {
	name R2-12-47-2_tn_212;
	phases BS;
	parent R2-12-47-2_tm_20;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:537 {
	name R2-12-47-2_tn_213;
	phases CS;
	parent R2-12-47-2_tm_21;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:538 {
	name R2-12-47-2_tn_214;
	phases AS;
	parent R2-12-47-2_tm_22;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:539 {
	name R2-12-47-2_tn_215;
	phases BS;
	parent R2-12-47-2_tm_23;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:540 {
	name R2-12-47-2_tn_216;
	phases BS;
	parent R2-12-47-2_tm_24;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:541 {
	name R2-12-47-2_tn_217;
	phases AS;
	parent R2-12-47-2_tm_25;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:542 {
	name R2-12-47-2_tn_218;
	phases CS;
	parent R2-12-47-2_tm_26;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:543 {
	name R2-12-47-2_tn_219;
	phases AS;
	parent R2-12-47-2_tm_27;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:544 {
	name R2-12-47-2_tn_220;
	phases AS;
	parent R2-12-47-2_tm_28;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:545 {
	name R2-12-47-2_tn_221;
	phases BS;
	parent R2-12-47-2_tm_29;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:546 {
	name R2-12-47-2_tn_222;
	phases CS;
	parent R2-12-47-2_tm_30;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:547 {
	name R2-12-47-2_tn_223;
	phases AS;
	parent R2-12-47-2_tm_31;
	constant_power_1 100124.7648+81352.728j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:548 {
	name R2-12-47-2_tn_224;
	phases BS;
	parent R2-12-47-2_tm_32;
	constant_power_1 90325.1641+69232.6629j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:549 {
	name R2-12-47-2_tn_225;
	phases CS;
	parent R2-12-47-2_tm_33;
	constant_power_1 89077.8792+63707.0039j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:550 {
	name R2-12-47-2_tn_226;
	phases CS;
	parent R2-12-47-2_tm_34;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:551 {
	name R2-12-47-2_tn_227;
	phases CS;
	parent R2-12-47-2_tm_35;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:552 {
	name R2-12-47-2_tn_228;
	phases BS;
	parent R2-12-47-2_tm_36;
	constant_power_1 8113.0387+6218.5027j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:553 {
	name R2-12-47-2_tn_229;
	phases BS;
	parent R2-12-47-2_tm_37;
	constant_power_1 20282.5967+15546.2566j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:554 {
	name R2-12-47-2_tn_230;
	phases CS;
	parent R2-12-47-2_tm_38;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:555 {
	name R2-12-47-2_tn_231;
	phases CS;
	parent R2-12-47-2_tm_39;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:556 {
	name R2-12-47-2_tn_232;
	phases AS;
	parent R2-12-47-2_tm_40;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:557 {
	name R2-12-47-2_tn_233;
	phases AS;
	parent R2-12-47-2_tm_41;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:558 {
	name R2-12-47-2_tn_234;
	phases BS;
	parent R2-12-47-2_tm_42;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:559 {
	name R2-12-47-2_tn_235;
	phases CS;
	parent R2-12-47-2_tm_43;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:560 {
	name R2-12-47-2_tn_236;
	phases CS;
	parent R2-12-47-2_tm_44;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:561 {
	name R2-12-47-2_tn_237;
	phases BS;
	parent R2-12-47-2_tm_45;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:562 {
	name R2-12-47-2_tn_238;
	phases BS;
	parent R2-12-47-2_tm_46;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:563 {
	name R2-12-47-2_tn_239;
	phases AS;
	parent R2-12-47-2_tm_47;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:564 {
	name R2-12-47-2_tn_240;
	phases AS;
	parent R2-12-47-2_tm_48;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "564.csv";
	// };
object complex_assert{
		parent R2-12-47-2_tn_240;
		target voltage_1;
		value +109.032-3.73561i;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_tn_240;
		target voltage_2;
		value +113.872-5.02517i;
		within 2;
	};
}

object triplex_load:565 {
	name R2-12-47-2_tn_241;
	phases AS;
	parent R2-12-47-2_tm_49;
	constant_power_1 22483.1059+18267.8281j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:566 {
	name R2-12-47-2_tn_242;
	phases BS;
	parent R2-12-47-2_tm_50;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:567 {
	name R2-12-47-2_tn_243;
	phases AS;
	parent R2-12-47-2_tm_51;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:568 {
	name R2-12-47-2_tn_244;
	phases AS;
	parent R2-12-47-2_tm_52;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:569 {
	name R2-12-47-2_tn_245;
	phases BS;
	parent R2-12-47-2_tm_53;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:570 {
	name R2-12-47-2_tn_246;
	phases CS;
	parent R2-12-47-2_tm_54;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:571 {
	name R2-12-47-2_tn_247;
	phases CS;
	parent R2-12-47-2_tm_55;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:572 {
	name R2-12-47-2_tn_248;
	phases AS;
	parent R2-12-47-2_tm_56;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:573 {
	name R2-12-47-2_tn_249;
	phases CS;
	parent R2-12-47-2_tm_57;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:574 {
	name R2-12-47-2_tn_250;
	phases AS;
	parent R2-12-47-2_tm_58;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:575 {
	name R2-12-47-2_tn_251;
	phases AS;
	parent R2-12-47-2_tm_59;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:576 {
	name R2-12-47-2_tn_252;
	phases BS;
	parent R2-12-47-2_tm_60;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:577 {
	name R2-12-47-2_tn_253;
	phases CS;
	parent R2-12-47-2_tm_61;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:578 {
	name R2-12-47-2_tn_254;
	phases BS;
	parent R2-12-47-2_tm_62;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:579 {
	name R2-12-47-2_tn_255;
	phases AS;
	parent R2-12-47-2_tm_63;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:580 {
	name R2-12-47-2_tn_256;
	phases CS;
	parent R2-12-47-2_tm_64;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:581 {
	name R2-12-47-2_tn_257;
	phases CS;
	parent R2-12-47-2_tm_65;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:582 {
	name R2-12-47-2_tn_258;
	phases BS;
	parent R2-12-47-2_tm_66;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:583 {
	name R2-12-47-2_tn_259;
	phases BS;
	parent R2-12-47-2_tm_67;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:584 {
	name R2-12-47-2_tn_260;
	phases BS;
	parent R2-12-47-2_tm_68;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:585 {
	name R2-12-47-2_tn_261;
	phases BS;
	parent R2-12-47-2_tm_69;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:586 {
	name R2-12-47-2_tn_262;
	phases AS;
	parent R2-12-47-2_tm_70;
	constant_power_1 5995.4949+4871.4208j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:587 {
	name R2-12-47-2_tn_263;
	phases BS;
	parent R2-12-47-2_tm_71;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:588 {
	name R2-12-47-2_tn_264;
	phases CS;
	parent R2-12-47-2_tm_72;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:589 {
	name R2-12-47-2_tn_265;
	phases AS;
	parent R2-12-47-2_tm_73;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:590 {
	name R2-12-47-2_tn_266;
	phases AS;
	parent R2-12-47-2_tm_74;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:591 {
	name R2-12-47-2_tn_267;
	phases BS;
	parent R2-12-47-2_tm_75;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:592 {
	name R2-12-47-2_tn_268;
	phases CS;
	parent R2-12-47-2_tm_76;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:593 {
	name R2-12-47-2_tn_269;
	phases CS;
	parent R2-12-47-2_tm_77;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:594 {
	name R2-12-47-2_tn_270;
	phases CS;
	parent R2-12-47-2_tm_78;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:595 {
	name R2-12-47-2_tn_271;
	phases CS;
	parent R2-12-47-2_tm_79;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:596 {
	name R2-12-47-2_tn_272;
	phases BS;
	parent R2-12-47-2_tm_80;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:597 {
	name R2-12-47-2_tn_273;
	phases CS;
	parent R2-12-47-2_tm_81;
	constant_power_1 106680.0949+76295.8131j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:598 {
	name R2-12-47-2_tn_274;
	phases CS;
	parent R2-12-47-2_tm_82;
	constant_power_1 80010.0712+57221.8598j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:599 {
	name R2-12-47-2_tn_275;
	phases CS;
	parent R2-12-47-2_tm_83;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:600 {
	name R2-12-47-2_tn_276;
	phases BS;
	parent R2-12-47-2_tm_84;
	constant_power_1 162260.7739+124370.0531j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:601 {
	name R2-12-47-2_tn_277;
	phases BS;
	parent R2-12-47-2_tm_85;
	constant_power_1 162260.7739+124370.0531j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:602 {
	name R2-12-47-2_tn_278;
	phases CS;
	parent R2-12-47-2_tm_86;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:603 {
	name R2-12-47-2_tn_279;
	phases BS;
	parent R2-12-47-2_tm_87;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:604 {
	name R2-12-47-2_tn_280;
	phases AS;
	parent R2-12-47-2_tm_88;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:605 {
	name R2-12-47-2_tn_281;
	phases AS;
	parent R2-12-47-2_tm_89;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:606 {
	name R2-12-47-2_tn_282;
	phases BS;
	parent R2-12-47-2_tm_90;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:607 {
	name R2-12-47-2_tn_283;
	phases CS;
	parent R2-12-47-2_tm_91;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:608 {
	name R2-12-47-2_tn_284;
	phases AS;
	parent R2-12-47-2_tm_92;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:609 {
	name R2-12-47-2_tn_285;
	phases BS;
	parent R2-12-47-2_tm_93;
	constant_power_1 21634.7699+16582.6738j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:610 {
	name R2-12-47-2_tn_286;
	phases CS;
	parent R2-12-47-2_tm_94;
	constant_power_1 8001.0071+5722.186j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:611 {
	name R2-12-47-2_tn_287;
	phases BS;
	parent R2-12-47-2_tm_95;
	constant_power_1 40565.1935+31092.5133j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:612 {
	name R2-12-47-2_tn_288;
	phases CS;
	parent R2-12-47-2_tm_96;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:613 {
	name R2-12-47-2_tn_289;
	phases AS;
	parent R2-12-47-2_tm_97;
	constant_power_1 59954.949+48714.2084j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:614 {
	name R2-12-47-2_tn_290;
	phases AS;
	parent R2-12-47-2_tm_98;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:615 {
	name R2-12-47-2_tn_291;
	phases AS;
	parent R2-12-47-2_tm_99;
	constant_power_1 59954.949+48714.2084j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:616 {
	name R2-12-47-2_tn_292;
	phases BS;
	parent R2-12-47-2_tm_100;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:617 {
	name R2-12-47-2_tn_293;
	phases CS;
	parent R2-12-47-2_tm_101;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:618 {
	name R2-12-47-2_tn_294;
	phases BS;
	parent R2-12-47-2_tm_102;
	constant_power_1 67608.6558+51820.8555j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:619 {
	name R2-12-47-2_tn_295;
	phases BS;
	parent R2-12-47-2_tm_103;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:620 {
	name R2-12-47-2_tn_296;
	phases CS;
	parent R2-12-47-2_tm_104;
	constant_power_1 40005.0356+28610.9299j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:621 {
	name R2-12-47-2_tn_297;
	phases CS;
	parent R2-12-47-2_tm_105;
	constant_power_1 66675.0593+47684.8832j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:622 {
	name R2-12-47-2_tn_298;
	phases BS;
	parent R2-12-47-2_tm_106;
	constant_power_1 40565.1935+31092.5133j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:623 {
	name R2-12-47-2_tn_299;
	phases CS;
	parent R2-12-47-2_tm_107;
	constant_power_1 40005.0356+28610.9299j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:624 {
	name R2-12-47-2_tn_300;
	phases BS;
	parent R2-12-47-2_tm_108;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:625 {
	name R2-12-47-2_tn_301;
	phases BS;
	parent R2-12-47-2_tm_109;
	constant_power_1 54086.9246+41456.6844j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:626 {
	name R2-12-47-2_tn_302;
	phases AS;
	parent R2-12-47-2_tm_110;
	constant_power_1 5995.4949+4871.4208j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:627 {
	name R2-12-47-2_tn_303;
	phases BS;
	parent R2-12-47-2_tm_111;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:628 {
	name R2-12-47-2_tn_304;
	phases CS;
	parent R2-12-47-2_tm_112;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:629 {
	name R2-12-47-2_tn_305;
	phases BS;
	parent R2-12-47-2_tm_113;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:630 {
	name R2-12-47-2_tn_306;
	phases BS;
	parent R2-12-47-2_tm_114;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:631 {
	name R2-12-47-2_tn_307;
	phases BS;
	parent R2-12-47-2_tm_115;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:632 {
	name R2-12-47-2_tn_308;
	phases AS;
	parent R2-12-47-2_tm_116;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:633 {
	name R2-12-47-2_tn_309;
	phases AS;
	parent R2-12-47-2_tm_117;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:634 {
	name R2-12-47-2_tn_310;
	phases AS;
	parent R2-12-47-2_tm_118;
	constant_power_1 23981.9796+19485.6833j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:635 {
	name R2-12-47-2_tn_311;
	phases AS;
	parent R2-12-47-2_tm_119;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:636 {
	name R2-12-47-2_tn_312;
	phases BS;
	parent R2-12-47-2_tm_120;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:637 {
	name R2-12-47-2_tn_313;
	phases CS;
	parent R2-12-47-2_tm_121;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:638 {
	name R2-12-47-2_tn_314;
	phases BS;
	parent R2-12-47-2_tm_122;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:639 {
	name R2-12-47-2_tn_315;
	phases BS;
	parent R2-12-47-2_tm_123;
	constant_power_1 54086.9246+41456.6844j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:640 {
	name R2-12-47-2_tn_316;
	phases CS;
	parent R2-12-47-2_tm_124;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:641 {
	name R2-12-47-2_tn_317;
	phases CS;
	parent R2-12-47-2_tm_125;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:642 {
	name R2-12-47-2_tn_318;
	phases BS;
	parent R2-12-47-2_tm_126;
	constant_power_1 54086.9246+41456.6844j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:643 {
	name R2-12-47-2_tn_319;
	phases CS;
	parent R2-12-47-2_tm_127;
	constant_power_1 48006.0427+34333.1159j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:644 {
	name R2-12-47-2_tn_320;
	phases AS;
	parent R2-12-47-2_tm_128;
	constant_power_1 17986.4847+14614.2625j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:645 {
	name R2-12-47-2_tn_321;
	phases BS;
	parent R2-12-47-2_tm_129;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:646 {
	name R2-12-47-2_tn_322;
	phases CS;
	parent R2-12-47-2_tm_130;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:647 {
	name R2-12-47-2_tn_323;
	phases AS;
	parent R2-12-47-2_tm_131;
	constant_power_1 44966.2118+36535.6563j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:648 {
	name R2-12-47-2_tn_324;
	phases BS;
	parent R2-12-47-2_tm_132;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:649 {
	name R2-12-47-2_tn_325;
	phases AS;
	parent R2-12-47-2_tm_133;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:650 {
	name R2-12-47-2_tn_326;
	phases BS;
	parent R2-12-47-2_tm_134;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:651 {
	name R2-12-47-2_tn_327;
	phases BS;
	parent R2-12-47-2_tm_135;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:652 {
	name R2-12-47-2_tn_328;
	phases CS;
	parent R2-12-47-2_tm_136;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:653 {
	name R2-12-47-2_tn_329;
	phases CS;
	parent R2-12-47-2_tm_137;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:654 {
	name R2-12-47-2_tn_330;
	phases AS;
	parent R2-12-47-2_tm_138;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:655 {
	name R2-12-47-2_tn_331;
	phases BS;
	parent R2-12-47-2_tm_139;
	constant_power_1 5408.6925+4145.6684j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:656 {
	name R2-12-47-2_tn_332;
	phases CS;
	parent R2-12-47-2_tm_140;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:657 {
	name R2-12-47-2_tn_333;
	phases BS;
	parent R2-12-47-2_tm_141;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:658 {
	name R2-12-47-2_tn_334;
	phases CS;
	parent R2-12-47-2_tm_142;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:659 {
	name R2-12-47-2_tn_335;
	phases CS;
	parent R2-12-47-2_tm_143;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:660 {
	name R2-12-47-2_tn_336;
	phases CS;
	parent R2-12-47-2_tm_144;
	constant_power_1 40005.0356+28610.9299j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:661 {
	name R2-12-47-2_tn_337;
	phases AS;
	parent R2-12-47-2_tm_145;
	constant_power_1 59954.949+48714.2084j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:662 {
	name R2-12-47-2_tn_338;
	phases AS;
	parent R2-12-47-2_tm_146;
	constant_power_1 5995.4949+4871.4208j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:663 {
	name R2-12-47-2_tn_339;
	phases BS;
	parent R2-12-47-2_tm_147;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:664 {
	name R2-12-47-2_tn_340;
	phases CS;
	parent R2-12-47-2_tm_148;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:665 {
	name R2-12-47-2_tn_341;
	phases BS;
	parent R2-12-47-2_tm_149;
	constant_power_1 40565.1935+31092.5133j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:666 {
	name R2-12-47-2_tn_342;
	phases CS;
	parent R2-12-47-2_tm_150;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:667 {
	name R2-12-47-2_tn_343;
	phases AS;
	parent R2-12-47-2_tm_151;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:668 {
	name R2-12-47-2_tn_344;
	phases BS;
	parent R2-12-47-2_tm_152;
	constant_power_1 13521.7312+10364.1711j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:669 {
	name R2-12-47-2_tn_345;
	phases CS;
	parent R2-12-47-2_tm_153;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:670 {
	name R2-12-47-2_tn_346;
	phases AS;
	parent R2-12-47-2_tm_154;
	constant_power_1 74943.6863+60892.7605j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:671 {
	name R2-12-47-2_tn_347;
	phases CS;
	parent R2-12-47-2_tm_155;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:672 {
	name R2-12-47-2_tn_348;
	phases AS;
	parent R2-12-47-2_tm_156;
	constant_power_1 59954.949+48714.2084j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:673 {
	name R2-12-47-2_tn_349;
	phases AS;
	parent R2-12-47-2_tm_157;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:674 {
	name R2-12-47-2_tn_350;
	phases BS;
	parent R2-12-47-2_tm_158;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:675 {
	name R2-12-47-2_tn_351;
	phases CS;
	parent R2-12-47-2_tm_159;
	constant_power_1 8001.0071+5722.186j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:676 {
	name R2-12-47-2_tn_352;
	phases CS;
	parent R2-12-47-2_tm_160;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:677 {
	name R2-12-47-2_tn_353;
	phases CS;
	parent R2-12-47-2_tm_161;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:678 {
	name R2-12-47-2_tn_354;
	phases AS;
	parent R2-12-47-2_tm_162;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:679 {
	name R2-12-47-2_tn_355;
	phases CS;
	parent R2-12-47-2_tm_163;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:680 {
	name R2-12-47-2_tn_356;
	phases CS;
	parent R2-12-47-2_tm_164;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:681 {
	name R2-12-47-2_tn_357;
	phases CS;
	parent R2-12-47-2_tm_165;
	constant_power_1 45339.0403+32425.7206j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:682 {
	name R2-12-47-2_tn_358;
	phases CS;
	parent R2-12-47-2_tm_166;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:683 {
	name R2-12-47-2_tn_359;
	phases AS;
	parent R2-12-47-2_tm_167;
	constant_power_1 52460.5804+42624.9323j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:684 {
	name R2-12-47-2_tn_360;
	phases AS;
	parent R2-12-47-2_tm_168;
	constant_power_1 59954.949+48714.2084j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:685 {
	name R2-12-47-2_tn_361;
	phases AS;
	parent R2-12-47-2_tm_169;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:686 {
	name R2-12-47-2_tn_362;
	phases AS;
	parent R2-12-47-2_tm_170;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:687 {
	name R2-12-47-2_tn_363;
	phases AS;
	parent R2-12-47-2_tm_171;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:688 {
	name R2-12-47-2_tn_364;
	phases AS;
	parent R2-12-47-2_tm_172;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:689 {
	name R2-12-47-2_tn_365;
	phases BS;
	parent R2-12-47-2_tm_173;
	constant_power_1 16226.0774+12437.0053j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:690 {
	name R2-12-47-2_tn_366;
	phases CS;
	parent R2-12-47-2_tm_174;
	constant_power_1 8001.0071+5722.186j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:691 {
	name R2-12-47-2_tn_367;
	phases AS;
	parent R2-12-47-2_tm_175;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:692 {
	name R2-12-47-2_tn_368;
	phases BS;
	parent R2-12-47-2_tm_176;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:693 {
	name R2-12-47-2_tn_369;
	phases CS;
	parent R2-12-47-2_tm_177;
	constant_power_1 26670.0237+19073.9533j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:694 {
	name R2-12-47-2_tn_370;
	phases AS;
	parent R2-12-47-2_tm_178;
	constant_power_1 8993.2424+7307.1313j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:695 {
	name R2-12-47-2_tn_371;
	phases BS;
	parent R2-12-47-2_tm_179;
	constant_power_1 8113.0387+6218.5027j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:696 {
	name R2-12-47-2_tn_372;
	phases CS;
	parent R2-12-47-2_tm_180;
	constant_power_1 8001.0071+5722.186j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:697 {
	name R2-12-47-2_tn_373;
	phases AS;
	parent R2-12-47-2_tm_181;
	constant_power_1 59954.949+48714.2084j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:698 {
	name R2-12-47-2_tn_374;
	phases BS;
	parent R2-12-47-2_tm_182;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:699 {
	name R2-12-47-2_tn_375;
	phases BS;
	parent R2-12-47-2_tm_183;
	constant_power_1 27043.4623+20728.3422j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:700 {
	name R2-12-47-2_tn_376;
	phases CS;
	parent R2-12-47-2_tm_184;
	constant_power_1 40005.0356+28610.9299j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:701 {
	name R2-12-47-2_tn_377;
	phases CS;
	parent R2-12-47-2_tm_185;
	constant_power_1 13335.0119+9536.9766j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:702 {
	name R2-12-47-2_tn_378;
	phases CS;
	parent R2-12-47-2_tm_186;
	constant_power_1 53340.0474+38147.9066j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:703 {
	name R2-12-47-2_tn_379;
	phases CS;
	parent R2-12-47-2_tm_187;
	constant_power_1 142417.9267+101854.9105j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:704 {
	name R2-12-47-2_tn_380;
	phases AS;
	parent R2-12-47-2_tm_188;
	constant_power_1 2300+1200j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
	// object recorder {
		// property voltage_1,voltage_2;
		// interval 60;
		// limit 1440;
		// file "704.csv";
	// };
object complex_assert{
		parent R2-12-47-2_tn_380;
		target voltage_1;
		value +116.036-1.2055i;
		within 2;
	};
object complex_assert{
		parent R2-12-47-2_tn_380;
		target voltage_2;
		value +117.306-1.44054i;
		within 2;
	};
}

object triplex_load:705 {
	name R2-12-47-2_tn_381;
	phases BS;
	parent R2-12-47-2_tm_189;
	constant_power_1 2300+1200j;
	voltage_1 -60-103.92j;
	voltage_2 -60-103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:706 {
	name R2-12-47-2_tn_382;
	phases CS;
	parent R2-12-47-2_tm_190;
	constant_power_1 2300+1200j;
	voltage_1 -60+103.92j;
	voltage_2 -60+103.92j;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:707 {
	name R2-12-47-2_tn_383;
	phases AS;
	parent R2-12-47-2_tm_191;
	constant_power_1 14988.7373+12178.5521j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}

object triplex_load:708 {
	name R2-12-47-2_tn_384;
	phases AS;
	parent R2-12-47-2_tm_192;
	constant_power_1 29977.4745+24357.1042j;
	voltage_1 120;
	voltage_2 120;
	voltage_N 0;
	nominal_voltage 120;
}


object underground_line:1367 {
	name R2-12-47-2_ul_1;
	phases ABCN;
	from R2-12-47-2_node_11;
	to R2-12-47-2_node_1;
	length 2813.270;
	configuration line_configuration:33;
}

object underground_line:1428 {
	name R2-12-47-2_ul_2;
	phases CN;
	from R2-12-47-2_node_99;
	to R2-12-47-2_node_95;
	length 985.410;
	configuration line_configuration:34;
}

object underground_line:1429 {
	name R2-12-47-2_ul_3;
	phases CN;
	from R2-12-47-2_node_98;
	to R2-12-47-2_node_96;
	length 979.480;
	configuration line_configuration:34;
}

object underground_line:1430 {
	name R2-12-47-2_ul_4;
	phases CN;
	from R2-12-47-2_node_96;
	to R2-12-47-2_node_105;
	length 390.080;
	configuration line_configuration:60;
}

object underground_line:1431 {
	name R2-12-47-2_ul_5;
	phases BN;
	from R2-12-47-2_node_106;
	to R2-12-47-2_node_251;
	length 1325.390;
	configuration line_configuration:31;
}

object underground_line:1432 {
	name R2-12-47-2_ul_6;
	phases CN;
	from R2-12-47-2_node_105;
	to R2-12-47-2_node_252;
	length 540.720;
	configuration line_configuration:34;
}

object underground_line:1433 {
	name R2-12-47-2_ul_7;
	phases BN;
	from R2-12-47-2_node_108;
	to R2-12-47-2_node_107;
	length 407.000;
	configuration line_configuration:31;
}

object underground_line:1523 {
	name R2-12-47-2_ul_8;
	phases BN;
	from R2-12-47-2_node_207;
	to R2-12-47-2_node_48;
	length 138.980;
	configuration line_configuration:31;
}

object underground_line:1541 {
	name R2-12-47-2_ul_9;
	phases ABCN;
	from R2-12-47-2_node_244;
	to R2-12-47-2_node_245;
	length 421.500;
	configuration line_configuration:33;
}

object underground_line:1542 {
	name R2-12-47-2_ul_10;
	phases BN;
	from R2-12-47-2_node_245;
	to R2-12-47-2_node_8;
	length 30.130;
	configuration line_configuration:31;
}

object underground_line:1543 {
	name R2-12-47-2_ul_11;
	phases ABCN;
	from R2-12-47-2_node_245;
	to R2-12-47-2_node_11;
	length 424.800;
	configuration line_configuration:33;
}

object underground_line:1544 {
	name R2-12-47-2_ul_12;
	phases CN;
	from R2-12-47-2_node_245;
	to R2-12-47-2_node_12;
	length 29.950;
	configuration line_configuration:34;
}


object underground_line_conductor:7 {
	//name 2 AL (Conc);
	rating.summer.continuous 112.0;
	outer_diameter 1.09;
	conductor_gmr 0.0088 ft;
	conductor_diameter 0.292;
	conductor_resistance 1.38336;
	neutral_gmr 0.0348162687755351 ft;
	neutral_resistance 13.5696;
	neutral_diameter 0.0641;
	neutral_strands 6.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:9 {
	//name 1000 CU (Conc);
	rating.summer.continuous 662.0;
	outer_diameter 2.291;
	conductor_gmr 0.03592 ft;
	conductor_diameter 1.117;
	conductor_resistance 0.057024;
	neutral_gmr 0.0897563211395267 ft;
	neutral_resistance 3.44784;
	neutral_diameter 0.1285;
	neutral_strands 20.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}

object underground_line_conductor:13 {
	//name 1/0 AAC (Conc);
	rating.summer.continuous 142.0;
	outer_diameter 1.27;
	conductor_gmr 0.01142 ft;
	conductor_diameter 0.362;
	conductor_resistance 0.88704;
	neutral_gmr 0.0489686771417213 ft;
	neutral_resistance 13.86528;
	neutral_diameter 0.0641;
	neutral_strands 16.0;
	shield_gmr 0.00;
	shield_resistance 0.00;
}


